!- Linux Line endings 

Version,
    9.6;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    ,                         !- Do HVAC Sizing Simulation for Sizing Periods
    ;                         !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Building,                 !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    20,                       !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    ,                         !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling;    !- Sky Diffuse Modeling Algorithm

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    2000,                     !- Surface Temperature Upper Limit
    0.00000001,               !- Minimum Surface Convection Heat Transfer Coefficient Value
    1000;                     !- Maximum Surface Convection Heat Transfer Coefficient Value

ZoneAirContaminantBalance,
    Yes,                      !- Carbon Dioxide Concentration
    Default outdoor CO2 levels 400 ppm (Source: NOAA ESRL),    !- Outdoor Carbon Dioxide Schedule Name
    Yes,                      !- Generic Contaminant Concentration
    Off 24/7;                 !- Outdoor Generic Contaminant Schedule Name

ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                      !- Name
    ,                         !- Zone or ZoneList Name
    1,                        !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    25;                       !- Maximum HVAC Iterations

Site:Location,
    Senza titolo (01-01:31-12)  (01-01:31-12),    !- Name
    45.22,                    !- Latitude
    7.65,                     !- Longitude
    1,                        !- Time Zone
    287;                      !- Elevation

SizingPeriod:DesignDay,
    Summer Design Day in Senza titolo (01-01:31-12) Giu,    !- Name
    6,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    31.8,                     !- Maximum DryBulb Temperature
    11.1,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    22.9,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97924.4,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Senza titolo (01-01:31-12) Lug,    !- Name
    7,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    32.1,                     !- Maximum DryBulb Temperature
    11,                       !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    22.8,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97924.4,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Senza titolo (01-01:31-12) Ago,    !- Name
    8,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    32.8,                     !- Maximum DryBulb Temperature
    11.5,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    23.5,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97924.4,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Senza titolo (01-01:31-12) Set,    !- Name
    9,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    29,                       !- Maximum DryBulb Temperature
    11.5,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    20.2,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97924.4,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in Senza titolo (01-01:31-12),    !- Name
    1,                        !- Month
    15,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -5.9,                     !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    -5.9,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97924.4,                  !- Barometric Pressure
    0.6,                      !- Wind Speed
    300,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ,                         !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

RunPeriod,
    Senza titolo (01-01:31-12),    !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    2002,                     !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    2002,                     !- End Year
    ,                         !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    Yes,                      !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    No;                       !- Treat Weather as Actual

RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,     !- Start Date
    Last Sunday in October;    !- End Date

Site:GroundTemperature:BuildingSurface,
    18,                       !- January Ground Temperature
    18,                       !- February Ground Temperature
    18,                       !- March Ground Temperature
    18,                       !- April Ground Temperature
    18,                       !- May Ground Temperature
    18,                       !- June Ground Temperature
    18,                       !- July Ground Temperature
    18,                       !- August Ground Temperature
    18,                       !- September Ground Temperature
    18,                       !- October Ground Temperature
    18,                       !- November Ground Temperature
    18;                       !- December Ground Temperature

Site:GroundTemperature:FCfactorMethod,
    1.99,                     !- January Ground Temperature
    1.11,                     !- February Ground Temperature
    2.67,                     !- March Ground Temperature
    5.12,                     !- April Ground Temperature
    11.52,                    !- May Ground Temperature
    16.46,                    !- June Ground Temperature
    19.79,                    !- July Ground Temperature
    20.81,                    !- August Ground Temperature
    19.08,                    !- September Ground Temperature
    15.24,                    !- October Ground Temperature
    10.12,                    !- November Ground Temperature
    5.36;                     !- December Ground Temperature

Site:GroundTemperature:Shallow,
    14,                       !- January Surface Ground Temperature
    14,                       !- February Surface Ground Temperature
    14,                       !- March Surface Ground Temperature
    14,                       !- April Surface Ground Temperature
    14,                       !- May Surface Ground Temperature
    14,                       !- June Surface Ground Temperature
    14,                       !- July Surface Ground Temperature
    14,                       !- August Surface Ground Temperature
    14,                       !- September Surface Ground Temperature
    14,                       !- October Surface Ground Temperature
    14,                       !- November Surface Ground Temperature
    14;                       !- December Surface Ground Temperature

Site:GroundTemperature:Deep,
    14,                       !- January Deep Ground Temperature
    14,                       !- February Deep Ground Temperature
    14,                       !- March Deep Ground Temperature
    14,                       !- April Deep Ground Temperature
    14,                       !- May Deep Ground Temperature
    14,                       !- June Deep Ground Temperature
    14,                       !- July Deep Ground Temperature
    14,                       !- August Deep Ground Temperature
    14,                       !- September Deep Ground Temperature
    14,                       !- October Deep Ground Temperature
    14,                       !- November Deep Ground Temperature
    14;                       !- December Deep Ground Temperature

Site:GroundReflectance,
    0.2,                      !- January Ground Reflectance
    0.2,                      !- February Ground Reflectance
    0.2,                      !- March Ground Reflectance
    0.2,                      !- April Ground Reflectance
    0.2,                      !- May Ground Reflectance
    0.2,                      !- June Ground Reflectance
    0.2,                      !- July Ground Reflectance
    0.2,                      !- August Ground Reflectance
    0.2,                      !- September Ground Reflectance
    0.2,                      !- October Ground Reflectance
    0.2,                      !- November Ground Reflectance
    0.2;                      !- December Ground Reflectance

Site:GroundReflectance:SnowModifier,
    2.0,                      !- Ground Reflected Solar Modifier
    2.0;                      !- Daylighting Ground Reflected Solar Modifier

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

Schedule:Day:Hourly,
    0,                        !- Name
    Any Number,               !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    50,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    50,                       !- Hour 1
    50,                       !- Hour 2
    50,                       !- Hour 3
    50,                       !- Hour 4
    50,                       !- Hour 5
    50,                       !- Hour 6
    50,                       !- Hour 7
    50,                       !- Hour 8
    50,                       !- Hour 9
    50,                       !- Hour 10
    50,                       !- Hour 11
    50,                       !- Hour 12
    50,                       !- Hour 13
    50,                       !- Hour 14
    50,                       !- Hour 15
    50,                       !- Hour 16
    50,                       !- Hour 17
    50,                       !- Hour 18
    50,                       !- Hour 19
    50,                       !- Hour 20
    50,                       !- Hour 21
    50,                       !- Hour 22
    50,                       !- Hour 23
    50;                       !- Hour 24

Schedule:Day:Hourly,
    Off,                      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,    !- Name
    Control Type,             !- Schedule Type Limits Name
    2,                        !- Hour 1
    2,                        !- Hour 2
    2,                        !- Hour 3
    2,                        !- Hour 4
    2,                        !- Hour 5
    2,                        !- Hour 6
    2,                        !- Hour 7
    2,                        !- Hour 8
    2,                        !- Hour 9
    2,                        !- Hour 10
    2,                        !- Hour 11
    2,                        !- Hour 12
    2,                        !- Hour 13
    2,                        !- Hour 14
    2,                        !- Hour 15
    2,                        !- Hour 16
    2,                        !- Hour 17
    2,                        !- Hour 18
    2,                        !- Hour 19
    2,                        !- Hour 20
    2,                        !- Hour 21
    2,                        !- Hour 22
    2,                        !- Hour 23
    2;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,    !- Name
    Control Type,             !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

Schedule:Week:Daily,
    Off,                      !- Name
    Off,                      !- Sunday ScheduleDay Name
    Off,                      !- Monday ScheduleDay Name
    Off,                      !- Tuesday ScheduleDay Name
    Off,                      !- Wednesday ScheduleDay Name
    Off,                      !- Thursday ScheduleDay Name
    Off,                      !- Friday ScheduleDay Name
    Off,                      !- Saturday ScheduleDay Name
    Off,                      !- Holiday ScheduleDay Name
    Off,                      !- SummerDesignDay ScheduleDay Name
    Off,                      !- WinterDesignDay ScheduleDay Name
    Off,                      !- CustomDay1 ScheduleDay Name
    Off;                      !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,    !- Name
    Summer Control Type Day Sch,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,    !- Name
    Winter Control Type Day Sch,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,    !- Name
    Summer Control Type Day Sch - cool,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch - cool;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,    !- Name
    Winter Control Type Day Sch - heat,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch - heat;    !- CustomDay2 ScheduleDay Name

Schedule:Year,
    Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Winter Control Type Week Sch,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    3,                        !- End Month 1
    31,                       !- End Day 1
    Summer Control Type Week Sch,    !- ScheduleWeek Name 2
    4,                        !- Start Month 2
    1,                        !- Start Day 2
    9,                        !- End Month 2
    30,                       !- End Day 2
    Winter Control Type Week Sch,    !- ScheduleWeek Name 3
    10,                       !- Start Month 3
    1,                        !- Start Day 3
    12,                       !- End Month 3
    31;                       !- End Day 3

Schedule:Compact,
    On,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Off,                      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Work efficiency,          !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    OpaqueShade,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Design Days Only,         !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0.0,                      !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0.5;                      !- Field 7

Schedule:Compact,
    OnWinterDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    OnSummerDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    On 24/7,                  !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Off 24/7,                 !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Summer (Northern Hemisphere),    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 Sep,          !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    1,                        !- Field 8
    Through: 31 Dec,          !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    0;                        !- Field 12

Schedule:Compact,
    Default outdoor CO2 levels 400 ppm (Source: NOAA ESRL),    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    400;                      !- Field 4

Schedule:Compact,
    Default Air Velocity for Comfort Calculations,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.1370;                   !- Field 4

SCHEDULE:COMPACT,
    _EN16798-1_RES_OCC,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: Weekends,            !- Field 5
    Until: 07:00,             !- Field 6
    1,                        !- Field 7
    Until: 23:00,             !- Field 8
    0.8,                      !- Field 9
    Until: 24:00,             !- Field 10
    1,                        !- Field 11
    For: AllOtherDays,        !- Field 12
    Until: 07:00,             !- Field 13
    1,                        !- Field 14
    Until: 10:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 14:00,             !- Field 17
    0.1,                      !- Field 18
    Until: 17:00,             !- Field 19
    0.2,                      !- Field 20
    Until: 20:00,             !- Field 21
    0.5,                      !- Field 22
    Until: 23:00,             !- Field 23
    0.8,                      !- Field 24
    Until: 24:00,             !- Field 25
    1;                        !- Field 26

SCHEDULE:COMPACT,
    _EN16798-1_RES_Appliances,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 08:00,             !- Field 6
    0.5,                      !- Field 7
    Until: 10:00,             !- Field 8
    0.7,                      !- Field 9
    Until: 12:00,             !- Field 10
    0.5,                      !- Field 11
    Until: 16:00,             !- Field 12
    0.6,                      !- Field 13
    Until: 18:00,             !- Field 14
    0.5,                      !- Field 15
    Until: 20:00,             !- Field 16
    0.7,                      !- Field 17
    Until: 23:00,             !- Field 18
    0.8,                      !- Field 19
    Until: 24:00,             !- Field 20
    0.6;                      !- Field 21

Schedule:Compact,
    _EN16798-1_RES_light,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay Weekends,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 11:00,             !- Field 5
    0.15,                     !- Field 6
    Until: 17:00,             !- Field 7
    0.05,                     !- Field 8
    Until: 23:00,             !- Field 9
    0.2,                      !- Field 10
    Until: 24:00,             !- Field 11
    0.15,                     !- Field 12
    For: WinterDesignDay AllOtherDays,    !- Field 13
    Until: 24:00,             !- Field 14
    0;                        !- Field 15

Schedule:Compact,
    _EN16798-1_RES_light2,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay Weekends,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 11:00,             !- Field 5
    1,                        !- Field 6
    Until: 17:00,             !- Field 7
    1,                        !- Field 8
    Until: 23:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    1,                        !- Field 12
    For: WinterDesignDay AllOtherDays,    !- Field 13
    Until: 24:00,             !- Field 14
    0;                        !- Field 15

Schedule:Compact,
    Activity Schedule 741,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    130;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 741,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Blocco1:Zona3,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Blocco1:Zona3,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 749,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    130;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 749,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Blocco1:Zona6,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Blocco1:Zona6,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 758,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    130;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 758,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Blocco1:Zona5,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Blocco1:Zona5,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 766,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    130;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 766,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Blocco1:Zona7,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Blocco1:Zona7,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 774,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    130;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 774,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Blocco1:Zona1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Blocco1:Zona1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 782,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    130;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 782,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Blocco1:Zona2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Blocco1:Zona2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 790,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    130;                      !- Field 4

Schedule:Compact,
    Clothing Schedule 790,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Blocco1:Zona4,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Blocco1:Zona4,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Transmittance schedule for Edificio 1 - Blocco componente 3,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Transmittance schedule for Edificio 1 - Blocco componente 1,    !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Blocco1:Zona3 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    12,                       !- Field 4
    Until: 09:00,             !- Field 5
    20,                       !- Field 6
    Until: 16:00,             !- Field 7
    12,                       !- Field 8
    Until: 22:00,             !- Field 9
    20,                       !- Field 10
    Until: 24:00,             !- Field 11
    12,                       !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    12,                       !- Field 15
    Until: 22:00,             !- Field 16
    20,                       !- Field 17
    Until: 24:00,             !- Field 18
    12,                       !- Field 19
    For: AllOtherDays,        !- Field 20
    Until: 24:00,             !- Field 21
    -50,                      !- Field 22
    Through: 30 Sep,          !- Field 23
    For: AllDays,             !- Field 24
    Until: 24:00,             !- Field 25
    -50,                      !- Field 26
    Through: 31 Dec,          !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 28
    Until: 06:00,             !- Field 29
    12,                       !- Field 30
    Until: 09:00,             !- Field 31
    20,                       !- Field 32
    Until: 16:00,             !- Field 33
    12,                       !- Field 34
    Until: 22:00,             !- Field 35
    20,                       !- Field 36
    Until: 24:00,             !- Field 37
    12,                       !- Field 38
    For: Weekends,            !- Field 39
    Until: 07:00,             !- Field 40
    12,                       !- Field 41
    Until: 22:00,             !- Field 42
    20,                       !- Field 43
    Until: 24:00,             !- Field 44
    12,                       !- Field 45
    For: AllOtherDays,        !- Field 46
    Until: 24:00,             !- Field 47
    -50;                      !- Field 48

Schedule:Compact,
    Blocco1:Zona3 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    1,                        !- Field 4
    Until: 09:00,             !- Field 5
    1,                        !- Field 6
    Until: 16:00,             !- Field 7
    1,                        !- Field 8
    Until: 22:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    1,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    1,                        !- Field 15
    Until: 22:00,             !- Field 16
    1,                        !- Field 17
    Until: 24:00,             !- Field 18
    1,                        !- Field 19
    For: AllOtherDays,        !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    Through: 30 Sep,          !- Field 23
    For: AllDays,             !- Field 24
    Until: 24:00,             !- Field 25
    0,                        !- Field 26
    Through: 31 Dec,          !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 28
    Until: 06:00,             !- Field 29
    1,                        !- Field 30
    Until: 09:00,             !- Field 31
    1,                        !- Field 32
    Until: 16:00,             !- Field 33
    1,                        !- Field 34
    Until: 22:00,             !- Field 35
    1,                        !- Field 36
    Until: 24:00,             !- Field 37
    1,                        !- Field 38
    For: Weekends,            !- Field 39
    Until: 07:00,             !- Field 40
    1,                        !- Field 41
    Until: 22:00,             !- Field 42
    1,                        !- Field 43
    Until: 24:00,             !- Field 44
    1,                        !- Field 45
    For: AllOtherDays,        !- Field 46
    Until: 24:00,             !- Field 47
    0;                        !- Field 48

Schedule:Compact,
    Blocco1:Zona3 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 Sep,          !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 6
    Until: 09:00,             !- Field 7
    100,                      !- Field 8
    Until: 14:00,             !- Field 9
    28,                       !- Field 10
    Until: 22:00,             !- Field 11
    26,                       !- Field 12
    Until: 24:00,             !- Field 13
    28,                       !- Field 14
    For: Weekends,            !- Field 15
    Until: 09:00,             !- Field 16
    100,                      !- Field 17
    Until: 22:00,             !- Field 18
    26,                       !- Field 19
    Until: 24:00,             !- Field 20
    28,                       !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    100,                      !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    100;                      !- Field 28

Schedule:Compact,
    Blocco1:Zona3 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 Sep,          !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 6
    Until: 09:00,             !- Field 7
    0,                        !- Field 8
    Until: 14:00,             !- Field 9
    1,                        !- Field 10
    Until: 22:00,             !- Field 11
    1,                        !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Weekends,            !- Field 15
    Until: 09:00,             !- Field 16
    0,                        !- Field 17
    Until: 22:00,             !- Field 18
    1,                        !- Field 19
    Until: 24:00,             !- Field 20
    1,                        !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    0;                        !- Field 28

Schedule:Compact,
    Blocco1:Zona6 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    12,                       !- Field 4
    Until: 09:00,             !- Field 5
    20,                       !- Field 6
    Until: 16:00,             !- Field 7
    12,                       !- Field 8
    Until: 22:00,             !- Field 9
    20,                       !- Field 10
    Until: 24:00,             !- Field 11
    12,                       !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    12,                       !- Field 15
    Until: 22:00,             !- Field 16
    20,                       !- Field 17
    Until: 24:00,             !- Field 18
    12,                       !- Field 19
    For: AllOtherDays,        !- Field 20
    Until: 24:00,             !- Field 21
    -50,                      !- Field 22
    Through: 30 Sep,          !- Field 23
    For: AllDays,             !- Field 24
    Until: 24:00,             !- Field 25
    -50,                      !- Field 26
    Through: 31 Dec,          !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 28
    Until: 06:00,             !- Field 29
    12,                       !- Field 30
    Until: 09:00,             !- Field 31
    20,                       !- Field 32
    Until: 16:00,             !- Field 33
    12,                       !- Field 34
    Until: 22:00,             !- Field 35
    20,                       !- Field 36
    Until: 24:00,             !- Field 37
    12,                       !- Field 38
    For: Weekends,            !- Field 39
    Until: 07:00,             !- Field 40
    12,                       !- Field 41
    Until: 22:00,             !- Field 42
    20,                       !- Field 43
    Until: 24:00,             !- Field 44
    12,                       !- Field 45
    For: AllOtherDays,        !- Field 46
    Until: 24:00,             !- Field 47
    -50;                      !- Field 48

Schedule:Compact,
    Blocco1:Zona6 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    1,                        !- Field 4
    Until: 09:00,             !- Field 5
    1,                        !- Field 6
    Until: 16:00,             !- Field 7
    1,                        !- Field 8
    Until: 22:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    1,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    1,                        !- Field 15
    Until: 22:00,             !- Field 16
    1,                        !- Field 17
    Until: 24:00,             !- Field 18
    1,                        !- Field 19
    For: AllOtherDays,        !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    Through: 30 Sep,          !- Field 23
    For: AllDays,             !- Field 24
    Until: 24:00,             !- Field 25
    0,                        !- Field 26
    Through: 31 Dec,          !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 28
    Until: 06:00,             !- Field 29
    1,                        !- Field 30
    Until: 09:00,             !- Field 31
    1,                        !- Field 32
    Until: 16:00,             !- Field 33
    1,                        !- Field 34
    Until: 22:00,             !- Field 35
    1,                        !- Field 36
    Until: 24:00,             !- Field 37
    1,                        !- Field 38
    For: Weekends,            !- Field 39
    Until: 07:00,             !- Field 40
    1,                        !- Field 41
    Until: 22:00,             !- Field 42
    1,                        !- Field 43
    Until: 24:00,             !- Field 44
    1,                        !- Field 45
    For: AllOtherDays,        !- Field 46
    Until: 24:00,             !- Field 47
    0;                        !- Field 48

Schedule:Compact,
    Blocco1:Zona6 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 Sep,          !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 6
    Until: 09:00,             !- Field 7
    100,                      !- Field 8
    Until: 14:00,             !- Field 9
    28,                       !- Field 10
    Until: 22:00,             !- Field 11
    26,                       !- Field 12
    Until: 24:00,             !- Field 13
    28,                       !- Field 14
    For: Weekends,            !- Field 15
    Until: 09:00,             !- Field 16
    100,                      !- Field 17
    Until: 22:00,             !- Field 18
    26,                       !- Field 19
    Until: 24:00,             !- Field 20
    28,                       !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    100,                      !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    100;                      !- Field 28

Schedule:Compact,
    Blocco1:Zona6 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 Sep,          !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 6
    Until: 09:00,             !- Field 7
    0,                        !- Field 8
    Until: 14:00,             !- Field 9
    1,                        !- Field 10
    Until: 22:00,             !- Field 11
    1,                        !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Weekends,            !- Field 15
    Until: 09:00,             !- Field 16
    0,                        !- Field 17
    Until: 22:00,             !- Field 18
    1,                        !- Field 19
    Until: 24:00,             !- Field 20
    1,                        !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    0;                        !- Field 28

Schedule:Compact,
    Blocco1:Zona5 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    12,                       !- Field 4
    Until: 09:00,             !- Field 5
    20,                       !- Field 6
    Until: 16:00,             !- Field 7
    12,                       !- Field 8
    Until: 22:00,             !- Field 9
    20,                       !- Field 10
    Until: 24:00,             !- Field 11
    12,                       !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    12,                       !- Field 15
    Until: 22:00,             !- Field 16
    20,                       !- Field 17
    Until: 24:00,             !- Field 18
    12,                       !- Field 19
    For: AllOtherDays,        !- Field 20
    Until: 24:00,             !- Field 21
    -50,                      !- Field 22
    Through: 30 Sep,          !- Field 23
    For: AllDays,             !- Field 24
    Until: 24:00,             !- Field 25
    -50,                      !- Field 26
    Through: 31 Dec,          !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 28
    Until: 06:00,             !- Field 29
    12,                       !- Field 30
    Until: 09:00,             !- Field 31
    20,                       !- Field 32
    Until: 16:00,             !- Field 33
    12,                       !- Field 34
    Until: 22:00,             !- Field 35
    20,                       !- Field 36
    Until: 24:00,             !- Field 37
    12,                       !- Field 38
    For: Weekends,            !- Field 39
    Until: 07:00,             !- Field 40
    12,                       !- Field 41
    Until: 22:00,             !- Field 42
    20,                       !- Field 43
    Until: 24:00,             !- Field 44
    12,                       !- Field 45
    For: AllOtherDays,        !- Field 46
    Until: 24:00,             !- Field 47
    -50;                      !- Field 48

Schedule:Compact,
    Blocco1:Zona5 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    1,                        !- Field 4
    Until: 09:00,             !- Field 5
    1,                        !- Field 6
    Until: 16:00,             !- Field 7
    1,                        !- Field 8
    Until: 22:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    1,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    1,                        !- Field 15
    Until: 22:00,             !- Field 16
    1,                        !- Field 17
    Until: 24:00,             !- Field 18
    1,                        !- Field 19
    For: AllOtherDays,        !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    Through: 30 Sep,          !- Field 23
    For: AllDays,             !- Field 24
    Until: 24:00,             !- Field 25
    0,                        !- Field 26
    Through: 31 Dec,          !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 28
    Until: 06:00,             !- Field 29
    1,                        !- Field 30
    Until: 09:00,             !- Field 31
    1,                        !- Field 32
    Until: 16:00,             !- Field 33
    1,                        !- Field 34
    Until: 22:00,             !- Field 35
    1,                        !- Field 36
    Until: 24:00,             !- Field 37
    1,                        !- Field 38
    For: Weekends,            !- Field 39
    Until: 07:00,             !- Field 40
    1,                        !- Field 41
    Until: 22:00,             !- Field 42
    1,                        !- Field 43
    Until: 24:00,             !- Field 44
    1,                        !- Field 45
    For: AllOtherDays,        !- Field 46
    Until: 24:00,             !- Field 47
    0;                        !- Field 48

Schedule:Compact,
    Blocco1:Zona5 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 Sep,          !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 6
    Until: 09:00,             !- Field 7
    100,                      !- Field 8
    Until: 14:00,             !- Field 9
    28,                       !- Field 10
    Until: 22:00,             !- Field 11
    26,                       !- Field 12
    Until: 24:00,             !- Field 13
    28,                       !- Field 14
    For: Weekends,            !- Field 15
    Until: 09:00,             !- Field 16
    100,                      !- Field 17
    Until: 22:00,             !- Field 18
    26,                       !- Field 19
    Until: 24:00,             !- Field 20
    28,                       !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    100,                      !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    100;                      !- Field 28

Schedule:Compact,
    Blocco1:Zona5 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 Sep,          !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 6
    Until: 09:00,             !- Field 7
    0,                        !- Field 8
    Until: 14:00,             !- Field 9
    1,                        !- Field 10
    Until: 22:00,             !- Field 11
    1,                        !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Weekends,            !- Field 15
    Until: 09:00,             !- Field 16
    0,                        !- Field 17
    Until: 22:00,             !- Field 18
    1,                        !- Field 19
    Until: 24:00,             !- Field 20
    1,                        !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    0;                        !- Field 28

Schedule:Compact,
    Blocco1:Zona7 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    12,                       !- Field 4
    Until: 09:00,             !- Field 5
    20,                       !- Field 6
    Until: 16:00,             !- Field 7
    12,                       !- Field 8
    Until: 22:00,             !- Field 9
    20,                       !- Field 10
    Until: 24:00,             !- Field 11
    12,                       !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    12,                       !- Field 15
    Until: 22:00,             !- Field 16
    20,                       !- Field 17
    Until: 24:00,             !- Field 18
    12,                       !- Field 19
    For: AllOtherDays,        !- Field 20
    Until: 24:00,             !- Field 21
    -50,                      !- Field 22
    Through: 30 Sep,          !- Field 23
    For: AllDays,             !- Field 24
    Until: 24:00,             !- Field 25
    -50,                      !- Field 26
    Through: 31 Dec,          !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 28
    Until: 06:00,             !- Field 29
    12,                       !- Field 30
    Until: 09:00,             !- Field 31
    20,                       !- Field 32
    Until: 16:00,             !- Field 33
    12,                       !- Field 34
    Until: 22:00,             !- Field 35
    20,                       !- Field 36
    Until: 24:00,             !- Field 37
    12,                       !- Field 38
    For: Weekends,            !- Field 39
    Until: 07:00,             !- Field 40
    12,                       !- Field 41
    Until: 22:00,             !- Field 42
    20,                       !- Field 43
    Until: 24:00,             !- Field 44
    12,                       !- Field 45
    For: AllOtherDays,        !- Field 46
    Until: 24:00,             !- Field 47
    -50;                      !- Field 48

Schedule:Compact,
    Blocco1:Zona7 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    1,                        !- Field 4
    Until: 09:00,             !- Field 5
    1,                        !- Field 6
    Until: 16:00,             !- Field 7
    1,                        !- Field 8
    Until: 22:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    1,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    1,                        !- Field 15
    Until: 22:00,             !- Field 16
    1,                        !- Field 17
    Until: 24:00,             !- Field 18
    1,                        !- Field 19
    For: AllOtherDays,        !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    Through: 30 Sep,          !- Field 23
    For: AllDays,             !- Field 24
    Until: 24:00,             !- Field 25
    0,                        !- Field 26
    Through: 31 Dec,          !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 28
    Until: 06:00,             !- Field 29
    1,                        !- Field 30
    Until: 09:00,             !- Field 31
    1,                        !- Field 32
    Until: 16:00,             !- Field 33
    1,                        !- Field 34
    Until: 22:00,             !- Field 35
    1,                        !- Field 36
    Until: 24:00,             !- Field 37
    1,                        !- Field 38
    For: Weekends,            !- Field 39
    Until: 07:00,             !- Field 40
    1,                        !- Field 41
    Until: 22:00,             !- Field 42
    1,                        !- Field 43
    Until: 24:00,             !- Field 44
    1,                        !- Field 45
    For: AllOtherDays,        !- Field 46
    Until: 24:00,             !- Field 47
    0;                        !- Field 48

Schedule:Compact,
    Blocco1:Zona7 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 Sep,          !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 6
    Until: 09:00,             !- Field 7
    100,                      !- Field 8
    Until: 14:00,             !- Field 9
    28,                       !- Field 10
    Until: 22:00,             !- Field 11
    26,                       !- Field 12
    Until: 24:00,             !- Field 13
    28,                       !- Field 14
    For: Weekends,            !- Field 15
    Until: 09:00,             !- Field 16
    100,                      !- Field 17
    Until: 22:00,             !- Field 18
    26,                       !- Field 19
    Until: 24:00,             !- Field 20
    28,                       !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    100,                      !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    100;                      !- Field 28

Schedule:Compact,
    Blocco1:Zona7 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 Sep,          !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 6
    Until: 09:00,             !- Field 7
    0,                        !- Field 8
    Until: 14:00,             !- Field 9
    1,                        !- Field 10
    Until: 22:00,             !- Field 11
    1,                        !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Weekends,            !- Field 15
    Until: 09:00,             !- Field 16
    0,                        !- Field 17
    Until: 22:00,             !- Field 18
    1,                        !- Field 19
    Until: 24:00,             !- Field 20
    1,                        !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    0;                        !- Field 28

Schedule:Compact,
    Blocco1:Zona1 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    12,                       !- Field 4
    Until: 09:00,             !- Field 5
    20,                       !- Field 6
    Until: 16:00,             !- Field 7
    12,                       !- Field 8
    Until: 22:00,             !- Field 9
    20,                       !- Field 10
    Until: 24:00,             !- Field 11
    12,                       !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    12,                       !- Field 15
    Until: 22:00,             !- Field 16
    20,                       !- Field 17
    Until: 24:00,             !- Field 18
    12,                       !- Field 19
    For: AllOtherDays,        !- Field 20
    Until: 24:00,             !- Field 21
    -50,                      !- Field 22
    Through: 30 Sep,          !- Field 23
    For: AllDays,             !- Field 24
    Until: 24:00,             !- Field 25
    -50,                      !- Field 26
    Through: 31 Dec,          !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 28
    Until: 06:00,             !- Field 29
    12,                       !- Field 30
    Until: 09:00,             !- Field 31
    20,                       !- Field 32
    Until: 16:00,             !- Field 33
    12,                       !- Field 34
    Until: 22:00,             !- Field 35
    20,                       !- Field 36
    Until: 24:00,             !- Field 37
    12,                       !- Field 38
    For: Weekends,            !- Field 39
    Until: 07:00,             !- Field 40
    12,                       !- Field 41
    Until: 22:00,             !- Field 42
    20,                       !- Field 43
    Until: 24:00,             !- Field 44
    12,                       !- Field 45
    For: AllOtherDays,        !- Field 46
    Until: 24:00,             !- Field 47
    -50;                      !- Field 48

Schedule:Compact,
    Blocco1:Zona1 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    1,                        !- Field 4
    Until: 09:00,             !- Field 5
    1,                        !- Field 6
    Until: 16:00,             !- Field 7
    1,                        !- Field 8
    Until: 22:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    1,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    1,                        !- Field 15
    Until: 22:00,             !- Field 16
    1,                        !- Field 17
    Until: 24:00,             !- Field 18
    1,                        !- Field 19
    For: AllOtherDays,        !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    Through: 30 Sep,          !- Field 23
    For: AllDays,             !- Field 24
    Until: 24:00,             !- Field 25
    0,                        !- Field 26
    Through: 31 Dec,          !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 28
    Until: 06:00,             !- Field 29
    1,                        !- Field 30
    Until: 09:00,             !- Field 31
    1,                        !- Field 32
    Until: 16:00,             !- Field 33
    1,                        !- Field 34
    Until: 22:00,             !- Field 35
    1,                        !- Field 36
    Until: 24:00,             !- Field 37
    1,                        !- Field 38
    For: Weekends,            !- Field 39
    Until: 07:00,             !- Field 40
    1,                        !- Field 41
    Until: 22:00,             !- Field 42
    1,                        !- Field 43
    Until: 24:00,             !- Field 44
    1,                        !- Field 45
    For: AllOtherDays,        !- Field 46
    Until: 24:00,             !- Field 47
    0;                        !- Field 48

Schedule:Compact,
    Blocco1:Zona1 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 Sep,          !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 6
    Until: 09:00,             !- Field 7
    100,                      !- Field 8
    Until: 14:00,             !- Field 9
    28,                       !- Field 10
    Until: 22:00,             !- Field 11
    26,                       !- Field 12
    Until: 24:00,             !- Field 13
    28,                       !- Field 14
    For: Weekends,            !- Field 15
    Until: 09:00,             !- Field 16
    100,                      !- Field 17
    Until: 22:00,             !- Field 18
    26,                       !- Field 19
    Until: 24:00,             !- Field 20
    28,                       !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    100,                      !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    100;                      !- Field 28

Schedule:Compact,
    Blocco1:Zona1 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 Sep,          !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 6
    Until: 09:00,             !- Field 7
    0,                        !- Field 8
    Until: 14:00,             !- Field 9
    1,                        !- Field 10
    Until: 22:00,             !- Field 11
    1,                        !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Weekends,            !- Field 15
    Until: 09:00,             !- Field 16
    0,                        !- Field 17
    Until: 22:00,             !- Field 18
    1,                        !- Field 19
    Until: 24:00,             !- Field 20
    1,                        !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    0;                        !- Field 28

Schedule:Compact,
    Blocco1:Zona2 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    12,                       !- Field 4
    Until: 09:00,             !- Field 5
    20,                       !- Field 6
    Until: 16:00,             !- Field 7
    12,                       !- Field 8
    Until: 22:00,             !- Field 9
    20,                       !- Field 10
    Until: 24:00,             !- Field 11
    12,                       !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    12,                       !- Field 15
    Until: 22:00,             !- Field 16
    20,                       !- Field 17
    Until: 24:00,             !- Field 18
    12,                       !- Field 19
    For: AllOtherDays,        !- Field 20
    Until: 24:00,             !- Field 21
    -50,                      !- Field 22
    Through: 30 Sep,          !- Field 23
    For: AllDays,             !- Field 24
    Until: 24:00,             !- Field 25
    -50,                      !- Field 26
    Through: 31 Dec,          !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 28
    Until: 06:00,             !- Field 29
    12,                       !- Field 30
    Until: 09:00,             !- Field 31
    20,                       !- Field 32
    Until: 16:00,             !- Field 33
    12,                       !- Field 34
    Until: 22:00,             !- Field 35
    20,                       !- Field 36
    Until: 24:00,             !- Field 37
    12,                       !- Field 38
    For: Weekends,            !- Field 39
    Until: 07:00,             !- Field 40
    12,                       !- Field 41
    Until: 22:00,             !- Field 42
    20,                       !- Field 43
    Until: 24:00,             !- Field 44
    12,                       !- Field 45
    For: AllOtherDays,        !- Field 46
    Until: 24:00,             !- Field 47
    -50;                      !- Field 48

Schedule:Compact,
    Blocco1:Zona2 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    1,                        !- Field 4
    Until: 09:00,             !- Field 5
    1,                        !- Field 6
    Until: 16:00,             !- Field 7
    1,                        !- Field 8
    Until: 22:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    1,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    1,                        !- Field 15
    Until: 22:00,             !- Field 16
    1,                        !- Field 17
    Until: 24:00,             !- Field 18
    1,                        !- Field 19
    For: AllOtherDays,        !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    Through: 30 Sep,          !- Field 23
    For: AllDays,             !- Field 24
    Until: 24:00,             !- Field 25
    0,                        !- Field 26
    Through: 31 Dec,          !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 28
    Until: 06:00,             !- Field 29
    1,                        !- Field 30
    Until: 09:00,             !- Field 31
    1,                        !- Field 32
    Until: 16:00,             !- Field 33
    1,                        !- Field 34
    Until: 22:00,             !- Field 35
    1,                        !- Field 36
    Until: 24:00,             !- Field 37
    1,                        !- Field 38
    For: Weekends,            !- Field 39
    Until: 07:00,             !- Field 40
    1,                        !- Field 41
    Until: 22:00,             !- Field 42
    1,                        !- Field 43
    Until: 24:00,             !- Field 44
    1,                        !- Field 45
    For: AllOtherDays,        !- Field 46
    Until: 24:00,             !- Field 47
    0;                        !- Field 48

Schedule:Compact,
    Blocco1:Zona2 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 Sep,          !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 6
    Until: 09:00,             !- Field 7
    100,                      !- Field 8
    Until: 14:00,             !- Field 9
    28,                       !- Field 10
    Until: 22:00,             !- Field 11
    26,                       !- Field 12
    Until: 24:00,             !- Field 13
    28,                       !- Field 14
    For: Weekends,            !- Field 15
    Until: 09:00,             !- Field 16
    100,                      !- Field 17
    Until: 22:00,             !- Field 18
    26,                       !- Field 19
    Until: 24:00,             !- Field 20
    28,                       !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    100,                      !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    100;                      !- Field 28

Schedule:Compact,
    Blocco1:Zona2 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 Sep,          !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 6
    Until: 09:00,             !- Field 7
    0,                        !- Field 8
    Until: 14:00,             !- Field 9
    1,                        !- Field 10
    Until: 22:00,             !- Field 11
    1,                        !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Weekends,            !- Field 15
    Until: 09:00,             !- Field 16
    0,                        !- Field 17
    Until: 22:00,             !- Field 18
    1,                        !- Field 19
    Until: 24:00,             !- Field 20
    1,                        !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    0;                        !- Field 28

Schedule:Compact,
    Blocco1:Zona4 Heating Setpoint Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    12,                       !- Field 4
    Until: 09:00,             !- Field 5
    20,                       !- Field 6
    Until: 16:00,             !- Field 7
    12,                       !- Field 8
    Until: 22:00,             !- Field 9
    20,                       !- Field 10
    Until: 24:00,             !- Field 11
    12,                       !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    12,                       !- Field 15
    Until: 22:00,             !- Field 16
    20,                       !- Field 17
    Until: 24:00,             !- Field 18
    12,                       !- Field 19
    For: AllOtherDays,        !- Field 20
    Until: 24:00,             !- Field 21
    -50,                      !- Field 22
    Through: 30 Sep,          !- Field 23
    For: AllDays,             !- Field 24
    Until: 24:00,             !- Field 25
    -50,                      !- Field 26
    Through: 31 Dec,          !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 28
    Until: 06:00,             !- Field 29
    12,                       !- Field 30
    Until: 09:00,             !- Field 31
    20,                       !- Field 32
    Until: 16:00,             !- Field 33
    12,                       !- Field 34
    Until: 22:00,             !- Field 35
    20,                       !- Field 36
    Until: 24:00,             !- Field 37
    12,                       !- Field 38
    For: Weekends,            !- Field 39
    Until: 07:00,             !- Field 40
    12,                       !- Field 41
    Until: 22:00,             !- Field 42
    20,                       !- Field 43
    Until: 24:00,             !- Field 44
    12,                       !- Field 45
    For: AllOtherDays,        !- Field 46
    Until: 24:00,             !- Field 47
    -50;                      !- Field 48

Schedule:Compact,
    Blocco1:Zona4 Heating Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    1,                        !- Field 4
    Until: 09:00,             !- Field 5
    1,                        !- Field 6
    Until: 16:00,             !- Field 7
    1,                        !- Field 8
    Until: 22:00,             !- Field 9
    1,                        !- Field 10
    Until: 24:00,             !- Field 11
    1,                        !- Field 12
    For: Weekends,            !- Field 13
    Until: 07:00,             !- Field 14
    1,                        !- Field 15
    Until: 22:00,             !- Field 16
    1,                        !- Field 17
    Until: 24:00,             !- Field 18
    1,                        !- Field 19
    For: AllOtherDays,        !- Field 20
    Until: 24:00,             !- Field 21
    0,                        !- Field 22
    Through: 30 Sep,          !- Field 23
    For: AllDays,             !- Field 24
    Until: 24:00,             !- Field 25
    0,                        !- Field 26
    Through: 31 Dec,          !- Field 27
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 28
    Until: 06:00,             !- Field 29
    1,                        !- Field 30
    Until: 09:00,             !- Field 31
    1,                        !- Field 32
    Until: 16:00,             !- Field 33
    1,                        !- Field 34
    Until: 22:00,             !- Field 35
    1,                        !- Field 36
    Until: 24:00,             !- Field 37
    1,                        !- Field 38
    For: Weekends,            !- Field 39
    Until: 07:00,             !- Field 40
    1,                        !- Field 41
    Until: 22:00,             !- Field 42
    1,                        !- Field 43
    Until: 24:00,             !- Field 44
    1,                        !- Field 45
    For: AllOtherDays,        !- Field 46
    Until: 24:00,             !- Field 47
    0;                        !- Field 48

Schedule:Compact,
    Blocco1:Zona4 Cooling SP Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    100,                      !- Field 4
    Through: 30 Sep,          !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 6
    Until: 09:00,             !- Field 7
    100,                      !- Field 8
    Until: 14:00,             !- Field 9
    28,                       !- Field 10
    Until: 22:00,             !- Field 11
    26,                       !- Field 12
    Until: 24:00,             !- Field 13
    28,                       !- Field 14
    For: Weekends,            !- Field 15
    Until: 09:00,             !- Field 16
    100,                      !- Field 17
    Until: 22:00,             !- Field 18
    26,                       !- Field 19
    Until: 24:00,             !- Field 20
    28,                       !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    100,                      !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    100;                      !- Field 28

Schedule:Compact,
    Blocco1:Zona4 Cooling Availability Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Mar,          !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0,                        !- Field 4
    Through: 30 Sep,          !- Field 5
    For: Weekdays SummerDesignDay WinterDesignDay,    !- Field 6
    Until: 09:00,             !- Field 7
    0,                        !- Field 8
    Until: 14:00,             !- Field 9
    1,                        !- Field 10
    Until: 22:00,             !- Field 11
    1,                        !- Field 12
    Until: 24:00,             !- Field 13
    1,                        !- Field 14
    For: Weekends,            !- Field 15
    Until: 09:00,             !- Field 16
    0,                        !- Field 17
    Until: 22:00,             !- Field 18
    1,                        !- Field 19
    Until: 24:00,             !- Field 20
    1,                        !- Field 21
    For: AllOtherDays,        !- Field 22
    Until: 24:00,             !- Field 23
    0,                        !- Field 24
    Through: 31 Dec,          !- Field 25
    For: AllDays,             !- Field 26
    Until: 24:00,             !- Field 27
    0;                        !- Field 28

Material,
    Cast Concrete (Dense)_.1,    !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    1.4,                      !- Conductivity
    2100,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Asphalt 1_.01,            !- Name
    Rough,                    !- Roughness
    0.01,                     !- Thickness
    0.7,                      !- Conductivity
    2100,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.85,                     !- Solar Absorptance
    0.9;                      !- Visible Absorptance

Material,
    MW Glass Wool (rolls)_.0001,    !- Name
    Rough,                    !- Roughness
    0.8989117328878995,       !- Thickness
    0.04,                     !- Conductivity
    12,                       !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Cement/plaster/mortar - cement plaster_.04,    !- Name
    Rough,                    !- Roughness
    0.04,                     !- Thickness
    0.72,                     !- Conductivity
    1760,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Concrete cast - dense reinforced_.2,    !- Name
    Rough,                    !- Roughness
    0.2,                      !- Thickness
    1.9,                      !- Conductivity
    2300,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Plasterboard_.013,        !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.25,                     !- Conductivity
    2800,                     !- Density
    896,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Gypsum Plastering_.013,    !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.4,                      !- Conductivity
    1000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Brickwork Inner_.115,     !- Name
    Rough,                    !- Roughness
    0.115,                    !- Thickness
    0.62,                     !- Conductivity
    1700,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Cement/plaster/mortar - cement plaster sand aggregate_.015,    !- Name
    Rough,                    !- Roughness
    0.015,                    !- Thickness
    0.72,                     !- Conductivity
    1860,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    _Insulation_.0001,        !- Name
    Rough,                    !- Roughness
    8.868603e-02,             !- Thickness
    0.04,                     !- Conductivity
    15,                       !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Brick_.06,                !- Name
    Rough,                    !- Roughness
    0.06,                     !- Thickness
    0.72,                     !- Conductivity
    1920,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Concrete Block (Medium)_.13,    !- Name
    Rough,                    !- Roughness
    0.13,                     !- Thickness
    0.51,                     !- Conductivity
    1400,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Gypsum Plastering_.015,    !- Name
    Rough,                    !- Roughness
    0.015,                    !- Thickness
    0.4,                      !- Conductivity
    1000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Brickwork Outer_.1,       !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.84,                     !- Conductivity
    1700,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,    !- Name
    Rough,                    !- Roughness
    0.0795,                   !- Thickness
    0.034,                    !- Conductivity
    35,                       !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Concrete Block (Medium)_.1,    !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.51,                     !- Conductivity
    1400,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Urea Formaldehyde Foam_.1327,    !- Name
    Rough,                    !- Roughness
    0.1327,                   !- Thickness
    0.04,                     !- Conductivity
    10,                       !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Cast Concrete_.1,         !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    1.13,                     !- Conductivity
    2000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Floor/Roof Screed_.07,    !- Name
    Rough,                    !- Roughness
    0.07,                     !- Thickness
    0.41,                     !- Conductivity
    1200,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.73,                     !- Solar Absorptance
    0.73;                     !- Visible Absorptance

Material,
    Timber Flooring_.03,      !- Name
    Rough,                    !- Roughness
    0.03,                     !- Thickness
    0.14,                     !- Conductivity
    650,                      !- Density
    1200,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material:NoMass,
    LinearBridgingLayer,      !- Name
    Rough,                    !- Roughness
    0.6267,                   !- Thermal Resistance
    0.01,                     !- Thermal Absorptance
    0.01,                     !- Solar Absorptance
    0.01;                     !- Visible Absorptance

Material:NoMass,
    7_RVAL_4,                 !- Name
    Rough,                    !- Roughness
    0.18,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    8_RVAL_3,                 !- Name
    Rough,                    !- Roughness
    0.18,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:InfraredTransparent,
    IRTMaterial;              !- Name

WindowMaterial:Glazing,
    2,                        !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.075,                    !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.081,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    3,                        !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.775,                    !- Solar Transmittance at Normal Incidence
    0.071,                    !- Front Side Solar Reflectance at Normal Incidence
    0.071,                    !- Back Side Solar Reflectance at Normal Incidence
    0.881,                    !- Visible Transmittance at Normal Incidence
    0.08,                     !- Front Side Visible Reflectance at Normal Incidence
    0.08,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    40,                       !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.63,                     !- Solar Transmittance at Normal Incidence
    0.19,                     !- Front Side Solar Reflectance at Normal Incidence
    0.22,                     !- Back Side Solar Reflectance at Normal Incidence
    0.85,                     !- Visible Transmittance at Normal Incidence
    0.056,                    !- Front Side Visible Reflectance at Normal Incidence
    0.079,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.1,                      !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    41,                       !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.63,                     !- Solar Transmittance at Normal Incidence
    0.22,                     !- Front Side Solar Reflectance at Normal Incidence
    0.19,                     !- Back Side Solar Reflectance at Normal Incidence
    0.85,                     !- Visible Transmittance at Normal Incidence
    0.079,                    !- Front Side Visible Reflectance at Normal Incidence
    0.056,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.1,                      !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Glazing,
    42,                       !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.6,                      !- Solar Transmittance at Normal Incidence
    0.17,                     !- Front Side Solar Reflectance at Normal Incidence
    0.22,                     !- Back Side Solar Reflectance at Normal Incidence
    0.84,                     !- Visible Transmittance at Normal Incidence
    0.055,                    !- Front Side Visible Reflectance at Normal Incidence
    0.078,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.1,                      !- Back Side Infrared Hemispherical Emissivity
    0.9,                      !- Conductivity
    1;                        !- Dirt Correction Factor for Solar and Visible Transmittance

WindowMaterial:Gas,
    1004,                     !- Name
    Argon,                    !- Gas Type
    0.013;                    !- Thickness

WindowMaterial:Gas,
    Half thickness 1004,      !- Name
    Argon,                    !- Gas Type
    0.0065;                   !- Thickness

WindowMaterial:Blind,
    20002,                    !- Name
    Horizontal,               !- Slat Orientation
    0.025,                    !- Slat Width
    0.01875,                  !- Slat Separation
    0.001,                    !- Slat Thickness
    45,                       !- Slat Angle
    0.9,                      !- Slat Conductivity
    0,                        !- Slat Beam Solar Transmittance
    0.5,                      !- Front Side Slat Beam Solar Reflectance
    0.5,                      !- Back Side Slat Beam Solar Reflectance
    0,                        !- Slat Diffuse Solar Transmittance
    0.5,                      !- Front Side Slat Diffuse Solar Reflectance
    0.5,                      !- Back Side Slat Diffuse Solar Reflectance
    0,                        !- Slat Beam Visible Transmittance
    0.5,                      !- Front Side Slat Beam Visible Reflectance
    0.5,                      !- Back Side Slat Beam Visible Reflectance
    0,                        !- Slat Diffuse Visible Transmittance
    0.5,                      !- Front Side Slat Diffuse Visible Reflectance
    0.5,                      !- Back Side Slat Diffuse Visible Reflectance
    0,                        !- Slat Infrared Hemispherical Transmittance
    0.9,                      !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Slat Infrared Hemispherical Emissivity
    0.05,                     !- Blind to Glass Distance
    0.5,                      !- Blind Top Opening Multiplier
    0.5,                      !- Blind Bottom Opening Multiplier
    0.5,                      !- Blind Left Side Opening Multiplier
    0.5,                      !- Blind Right Side Opening Multiplier
    0,                        !- Minimum Slat Angle
    180;                      !- Maximum Slat Angle

Construction,
    LinearBridgingConstruction,    !- Name
    LinearBridgingLayer;      !- Outside Layer

Construction,
    IRTSurface,               !- Name
    IRTMaterial;              !- Outside Layer

Construction,
    Pavimento interno di progetto,    !- Name
    Cast Concrete (Dense)_.1;    !- Outside Layer

Construction,
    Pavimento interno di progetto_Rev,    !- Name
    Cast Concrete (Dense)_.1;    !- Outside Layer

Construction,
    _FlatRoof_mod,            !- Name
    Asphalt 1_.01,            !- Outside Layer
    MW Glass Wool (rolls)_.0001,    !- Layer 2
    Cement/plaster/mortar - cement plaster_.04,    !- Layer 3
    Concrete cast - dense reinforced_.2,    !- Layer 4
    Plasterboard_.013;        !- Layer 5

Construction,
    _FlatRoof_mod_Rev,        !- Name
    Plasterboard_.013,        !- Outside Layer
    Concrete cast - dense reinforced_.2,    !- Layer 2
    Cement/plaster/mortar - cement plaster_.04,    !- Layer 3
    MW Glass Wool (rolls)_.0001,    !- Layer 4
    Asphalt 1_.01;            !- Layer 5

Construction,
    115mm single leaf brick (plastered both sides),    !- Name
    Gypsum Plastering_.013,    !- Outside Layer
    Brickwork Inner_.115,     !- Layer 2
    Gypsum Plastering_.013;    !- Layer 3

Construction,
    115mm single leaf brick (plastered both sides)_Rev,    !- Name
    Gypsum Plastering_.013,    !- Outside Layer
    Brickwork Inner_.115,     !- Layer 2
    Gypsum Plastering_.013;    !- Layer 3

Construction,
    _wall_MOD,                !- Name
    Cement/plaster/mortar - cement plaster sand aggregate_.015,    !- Outside Layer
    _Insulation_.0001,        !- Layer 2
    Brick_.06,                !- Layer 3
    7_RVAL_4,                 !- Layer 4
    Concrete Block (Medium)_.13,    !- Layer 5
    Gypsum Plastering_.015;    !- Layer 6

Construction,
    _wall_MOD_Rev,            !- Name
    Gypsum Plastering_.015,    !- Outside Layer
    Concrete Block (Medium)_.13,    !- Layer 2
    8_RVAL_3,                 !- Layer 3
    Brick_.06,                !- Layer 4
    _Insulation_.0001,        !- Layer 5
    Cement/plaster/mortar - cement plaster sand aggregate_.015;    !- Layer 6

Construction,
    Parete semi-esposta di progetto,    !- Name
    Brickwork Outer_.1,       !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,    !- Layer 2
    Concrete Block (Medium)_.1,    !- Layer 3
    Gypsum Plastering_.013;    !- Layer 4

Construction,
    Parete semi-esposta di progetto_Rev,    !- Name
    Gypsum Plastering_.013,    !- Outside Layer
    Concrete Block (Medium)_.1,    !- Layer 2
    XPS Extruded Polystyrene  - CO2 Blowing_.0795,    !- Layer 3
    Brickwork Outer_.1;       !- Layer 4

Construction,
    Pavimento controterra di progetto,    !- Name
    Urea Formaldehyde Foam_.1327,    !- Outside Layer
    Cast Concrete_.1,         !- Layer 2
    Floor/Roof Screed_.07,    !- Layer 3
    Timber Flooring_.03;      !- Layer 4

Construction,
    Pavimento controterra di progetto_Rev,    !- Name
    Timber Flooring_.03,      !- Outside Layer
    Floor/Roof Screed_.07,    !- Layer 2
    Cast Concrete_.1,         !- Layer 3
    Urea Formaldehyde Foam_.1327;    !- Layer 4

Construction,
    Massa interna di progetto,    !- Name
    Cast Concrete (Dense)_.1;    !- Outside Layer

Construction,
    Massa interna di progetto_Rev,    !- Name
    Cast Concrete (Dense)_.1;    !- Outside Layer

Construction,
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Name
    42,                       !- Outside Layer
    1004,                     !- Layer 2
    3;                        !- Layer 3

Construction,
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,    !- Name
    20002,                    !- Outside Layer
    42,                       !- Layer 2
    1004,                     !- Layer 3
    3;                        !- Layer 4

Construction,
    Sgl Clr 6mm - 1002,       !- Name
    3;                        !- Outside Layer

Construction,
    Sgl Clr 6mm - 2002,       !- Name
    20002,                    !- Outside Layer
    3;                        !- Layer 2

Construction,
    Trp LoE (e2=e5=.1) Clr 3mm/13mm Arg - 1003,    !- Name
    40,                       !- Outside Layer
    1004,                     !- Layer 2
    2,                        !- Layer 3
    1004,                     !- Layer 4
    41;                       !- Layer 5

Construction,
    Trp LoE (e2=e5=.1) Clr 3mm/13mm Arg - 2003,    !- Name
    20002,                    !- Outside Layer
    40,                       !- Layer 2
    1004,                     !- Layer 3
    2,                        !- Layer 4
    1004,                     !- Layer 5
    41;                       !- Layer 6

GlobalGeometryRules,
    LowerLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    StairXnoHVAC:Zona1,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    76.5,                     !- Volume
    25.5,                     !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    Blocco1:Zona3,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    60.0398,                  !- Volume
    20.0133,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Blocco1:Zona6,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    105,                      !- Volume
    35,                       !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Blocco1:Zona5,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    13.4978,                  !- Volume
    4.4993,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Blocco1:Zona7,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    36,                       !- Volume
    12,                       !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Blocco1:Zona1,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    24,                       !- Volume
    8,                        !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Blocco1:Zona2,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    35.9426,                  !- Volume
    11.9809,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Blocco1:Zona4,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    22.5197,                  !- Volume
    7.5066,                   !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Pavimento interno di progetto,    !- Construction Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    -2.125,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    -2.125,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    6.375,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    6.375,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    _FlatRoof_mod,            !- Construction Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    -2.125,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    -2.125,                   !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    6.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    6.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides),    !- Construction Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    -2.125,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    -2.125,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Wall_2_1_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    6.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    6.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    6.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    6.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    6.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    6.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Parete semi-esposta di progetto_Rev,    !- Construction Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Blocco1:Zona6_Partition_2_0_10002,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    -2.125,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    -2.125,                   !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona6_Partition_2_0_10002,    !- Name
    Wall,                     !- Surface Type
    Parete semi-esposta di progetto,    !- Construction Name
    Blocco1:Zona6,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    -2.125,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    -2.125,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_4_1_0,    !- Name
    Wall,                     !- Surface Type
    Parete semi-esposta di progetto_Rev,    !- Construction Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Blocco1:Zona1_Partition_2_0_10003,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    2.875,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    2.875,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona1_Partition_2_0_10003,    !- Name
    Wall,                     !- Surface Type
    Parete semi-esposta di progetto,    !- Construction Name
    Blocco1:Zona1,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_4_1_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    2.875,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    2.875,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_4_2_0,    !- Name
    Wall,                     !- Surface Type
    Parete semi-esposta di progetto_Rev,    !- Construction Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Blocco1:Zona1_Partition_3_0_10004,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    2.875,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    2.875,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona1_Partition_3_0_10004,    !- Name
    Wall,                     !- Surface Type
    Parete semi-esposta di progetto,    !- Construction Name
    Blocco1:Zona1,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_4_2_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    2.875,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    2.875,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Wall_4_3_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    6.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    6.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    StairXnoHVAC:Zona1_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides),    !- Construction Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    StairXnoHVAC:Zona1_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    -2.125,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    -2.125,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    -2.125,                   !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    -2.125,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona3_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Pavimento controterra di progetto,    !- Construction Name
    Blocco1:Zona3,            !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.5,                     !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    -0.6216806721,            !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -4.5,                     !- Vertex 4 Xcoordinate
    -0.6216806721,            !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona3_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    _FlatRoof_mod,            !- Construction Name
    Blocco1:Zona3,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -4.5,                     !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -4.5,                     !- Vertex 3 Xcoordinate
    -0.6216806721,            !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    -0.6216806721,            !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona3_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides),    !- Construction Name
    Blocco1:Zona3,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Blocco1:Zona6_Partition_6_0_10006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.5,                     !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4.5,                     !- Vertex 2 Xcoordinate
    -0.62168067,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.5,                     !- Vertex 3 Xcoordinate
    -0.62168067,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -4.5,                     !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona6_Partition_6_0_10006,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,    !- Construction Name
    Blocco1:Zona6,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Blocco1:Zona3_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.5,                     !- Vertex 1 Xcoordinate
    -0.62168067,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4.5,                     !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.5,                     !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -4.5,                     !- Vertex 4 Xcoordinate
    -0.62168067,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona3_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides),    !- Construction Name
    Blocco1:Zona3,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Blocco1:Zona5_Partition_6_0_10007,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.5,                     !- Vertex 1 Xcoordinate
    -0.6216806721,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -6,                       !- Vertex 2 Xcoordinate
    -0.6216806721,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -6,                       !- Vertex 3 Xcoordinate
    -0.6216806721,            !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -4.5,                     !- Vertex 4 Xcoordinate
    -0.6216806721,            !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona5_Partition_6_0_10007,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,    !- Construction Name
    Blocco1:Zona5,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Blocco1:Zona3_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -6,                       !- Vertex 1 Xcoordinate
    -0.6216806721,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4.5,                     !- Vertex 2 Xcoordinate
    -0.6216806721,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.5,                     !- Vertex 3 Xcoordinate
    -0.6216806721,            !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -6,                       !- Vertex 4 Xcoordinate
    -0.6216806721,            !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona3_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides),    !- Construction Name
    Blocco1:Zona3,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Blocco1:Zona4_Partition_4_0_10008,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -6,                       !- Vertex 1 Xcoordinate
    -0.6216806721,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    -0.6216806721,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    -0.6216806721,            !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -6,                       !- Vertex 4 Xcoordinate
    -0.6216806721,            !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona4_Partition_4_0_10008,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,    !- Construction Name
    Blocco1:Zona4,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Blocco1:Zona3_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    -0.6216806721,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -6,                       !- Vertex 2 Xcoordinate
    -0.6216806721,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -6,                       !- Vertex 3 Xcoordinate
    -0.6216806721,            !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    -0.6216806721,            !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona3_Wall_5_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    Blocco1:Zona3,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    -0.6216806721,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    -0.6216806721,            !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona3_Wall_6_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    Blocco1:Zona3,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4.5,                     !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.5,                     !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona6_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Pavimento controterra di progetto,    !- Construction Name
    Blocco1:Zona6,            !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4.5,                     !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.5,                     !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona6_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    _FlatRoof_mod,            !- Construction Name
    Blocco1:Zona6,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.5,                     !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -4.5,                     !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona6_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides),    !- Construction Name
    Blocco1:Zona6,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Blocco1:Zona6_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    -2.125,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    -2.125,                   !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona6_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides),    !- Construction Name
    Blocco1:Zona6,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Blocco1:Zona1_Partition_6_0_10010,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -1.5,                     !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.5,                     !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona1_Partition_6_0_10010,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,    !- Construction Name
    Blocco1:Zona1,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Blocco1:Zona6_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.5,                     !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -1.5,                     !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona6_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides),    !- Construction Name
    Blocco1:Zona6,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Blocco1:Zona7_Partition_6_0_10011,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.5,                     !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4.5,                     !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.5,                     !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -1.5,                     !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona7_Partition_6_0_10011,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,    !- Construction Name
    Blocco1:Zona7,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Blocco1:Zona6_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.5,                     !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -1.5,                     !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.5,                     !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -4.5,                     !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona6_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides),    !- Construction Name
    Blocco1:Zona6,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Blocco1:Zona5_Partition_2_0_10012,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.5,                     !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4.5,                     !- Vertex 2 Xcoordinate
    -0.62168067,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.5,                     !- Vertex 3 Xcoordinate
    -0.62168067,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -4.5,                     !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona5_Partition_2_0_10012,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,    !- Construction Name
    Blocco1:Zona5,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Blocco1:Zona6_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.5,                     !- Vertex 1 Xcoordinate
    -0.62168067,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4.5,                     !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.5,                     !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -4.5,                     !- Vertex 4 Xcoordinate
    -0.62168067,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona6_Wall_7_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    Blocco1:Zona6,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.5,                     !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -4.5,                     !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona5_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Pavimento controterra di progetto,    !- Construction Name
    Blocco1:Zona5,            !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.5,                     !- Vertex 1 Xcoordinate
    -0.6216806721,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -6,                       !- Vertex 2 Xcoordinate
    -0.6216806721,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -6,                       !- Vertex 3 Xcoordinate
    2.3790010455,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -4.5,                     !- Vertex 4 Xcoordinate
    2.3766596639,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona5_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    _FlatRoof_mod,            !- Construction Name
    Blocco1:Zona5,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -6,                       !- Vertex 1 Xcoordinate
    -0.6216806721,            !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -4.5,                     !- Vertex 2 Xcoordinate
    -0.6216806721,            !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -4.5,                     !- Vertex 3 Xcoordinate
    2.3766596639,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -6,                       !- Vertex 4 Xcoordinate
    2.3790010455,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona5_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides),    !- Construction Name
    Blocco1:Zona5,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Blocco1:Zona7_Partition_5_0_10013,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.5,                     !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4.5,                     !- Vertex 2 Xcoordinate
    2.37665966,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.5,                     !- Vertex 3 Xcoordinate
    2.37665966,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -4.5,                     !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona7_Partition_5_0_10013,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,    !- Construction Name
    Blocco1:Zona7,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Blocco1:Zona5_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.5,                     !- Vertex 1 Xcoordinate
    2.37665966,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4.5,                     !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.5,                     !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -4.5,                     !- Vertex 4 Xcoordinate
    2.37665966,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona5_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides),    !- Construction Name
    Blocco1:Zona5,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Blocco1:Zona2_Partition_6_0_10014,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.4999999985,            !- Vertex 1 Xcoordinate
    2.3766596639,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -6.0000000011,            !- Vertex 2 Xcoordinate
    2.3790010455,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -6.0000000011,            !- Vertex 3 Xcoordinate
    2.3790010455,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -4.4999999985,            !- Vertex 4 Xcoordinate
    2.3766596639,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona2_Partition_6_0_10014,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,    !- Construction Name
    Blocco1:Zona2,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Blocco1:Zona5_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -6.0000000011,            !- Vertex 1 Xcoordinate
    2.3790010455,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4.4999999985,            !- Vertex 2 Xcoordinate
    2.3766596639,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.4999999985,            !- Vertex 3 Xcoordinate
    2.3766596639,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -6.0000000011,            !- Vertex 4 Xcoordinate
    2.3790010455,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona5_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides),    !- Construction Name
    Blocco1:Zona5,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Blocco1:Zona4_Partition_5_0_10015,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -6,                       !- Vertex 1 Xcoordinate
    2.37900105,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -6,                       !- Vertex 2 Xcoordinate
    -0.62168067,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -6,                       !- Vertex 3 Xcoordinate
    -0.62168067,              !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -6,                       !- Vertex 4 Xcoordinate
    2.37900105,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona4_Partition_5_0_10015,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,    !- Construction Name
    Blocco1:Zona4,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Blocco1:Zona5_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -6,                       !- Vertex 1 Xcoordinate
    -0.62168067,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -6,                       !- Vertex 2 Xcoordinate
    2.37900105,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -6,                       !- Vertex 3 Xcoordinate
    2.37900105,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -6,                       !- Vertex 4 Xcoordinate
    -0.62168067,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona7_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Pavimento controterra di progetto,    !- Construction Name
    Blocco1:Zona7,            !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.5,                     !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4.5,                     !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.5,                     !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -1.5,                     !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona7_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    _FlatRoof_mod,            !- Construction Name
    Blocco1:Zona7,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.5,                     !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -1.5,                     !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -1.5,                     !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -4.5,                     !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona7_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides),    !- Construction Name
    Blocco1:Zona7,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Blocco1:Zona1_Partition_5_0_10016,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.5,                     !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -1.5,                     !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.5,                     !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -1.5,                     !- Vertex 4 Xcoordinate
    1.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona1_Partition_5_0_10016,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,    !- Construction Name
    Blocco1:Zona1,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Blocco1:Zona7_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.5,                     !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -1.5,                     !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.5,                     !- Vertex 3 Xcoordinate
    1.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -1.5,                     !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona7_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    Blocco1:Zona7,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.5,                     !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4.5,                     !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.5,                     !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -1.5,                     !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona7_Partition_4_0_0,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides),    !- Construction Name
    Blocco1:Zona7,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Blocco1:Zona2_Partition_2_0_10017,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.5,                     !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4.5,                     !- Vertex 2 Xcoordinate
    2.37665966,               !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.5,                     !- Vertex 3 Xcoordinate
    2.37665966,               !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -4.5,                     !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona2_Partition_2_0_10017,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,    !- Construction Name
    Blocco1:Zona2,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Blocco1:Zona7_Partition_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.5,                     !- Vertex 1 Xcoordinate
    2.37665966,               !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -4.5,                     !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -4.5,                     !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -4.5,                     !- Vertex 4 Xcoordinate
    2.37665966,               !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona1_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Pavimento controterra di progetto,    !- Construction Name
    Blocco1:Zona1,            !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -1.5,                     !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.5,                     !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona1_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    _FlatRoof_mod,            !- Construction Name
    Blocco1:Zona1,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -1.5,                     !- Vertex 1 Xcoordinate
    1.375,                    !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    1.375,                    !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -1.5,                     !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona1_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    Blocco1:Zona1,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -1.5,                     !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -1.5,                     !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona2_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Pavimento controterra di progetto,    !- Construction Name
    Blocco1:Zona2,            !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.5,                     !- Vertex 1 Xcoordinate
    2.3766596639,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    2.3829033482,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -4.5,                     !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona2_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    _FlatRoof_mod,            !- Construction Name
    Blocco1:Zona2,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    2.3829033482,             !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -4.5,                     !- Vertex 2 Xcoordinate
    2.3766596639,             !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -4.5,                     !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona2_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    Blocco1:Zona2,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -4.5,                     !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -4.5,                     !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona2_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    Blocco1:Zona2,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    2.3829033482,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    2.3829033482,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona2_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides),    !- Construction Name
    Blocco1:Zona2,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Blocco1:Zona4_Partition_2_0_10018,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.4999999955,            !- Vertex 1 Xcoordinate
    2.3829033482,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -6.0000000011,            !- Vertex 2 Xcoordinate
    2.3790010455,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -6.0000000011,            !- Vertex 3 Xcoordinate
    2.3790010455,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -8.4999999955,            !- Vertex 4 Xcoordinate
    2.3829033482,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona4_Partition_2_0_10018,    !- Name
    Wall,                     !- Surface Type
    115mm single leaf brick (plastered both sides)_Rev,    !- Construction Name
    Blocco1:Zona4,            !- Zone Name
    ,                         !- Space Name
    Surface,                  !- Outside Boundary Condition
    Blocco1:Zona2_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -6.0000000011,            !- Vertex 1 Xcoordinate
    2.3790010455,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -8.4999999955,            !- Vertex 2 Xcoordinate
    2.3829033482,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8.4999999955,            !- Vertex 3 Xcoordinate
    2.3829033482,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -6.0000000011,            !- Vertex 4 Xcoordinate
    2.3790010455,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona4_GroundFloor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Pavimento controterra di progetto,    !- Construction Name
    Blocco1:Zona4,            !- Zone Name
    ,                         !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -6,                       !- Vertex 1 Xcoordinate
    -0.6216806721,            !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    -0.6216806721,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    2.3829033482,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -6,                       !- Vertex 4 Xcoordinate
    2.3790010455,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona4_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    _FlatRoof_mod,            !- Construction Name
    Blocco1:Zona4,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    -0.6216806721,            !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -6,                       !- Vertex 2 Xcoordinate
    -0.6216806721,            !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -6,                       !- Vertex 3 Xcoordinate
    2.3790010455,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    2.3829033482,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona4_Wall_3_0_0,    !- Name
    Wall,                     !- Surface Type
    _wall_MOD,                !- Construction Name
    Blocco1:Zona4,            !- Zone Name
    ,                         !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    2.3829033482,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    -0.6216806721,            !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    -0.6216806721,            !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    2.3829033482,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    StairXnoHVAC:Zona1_Wall_2_1_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    StairXnoHVAC:Zona1_Wall_2_1_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    5.615,                    !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    6.135,                    !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    6.135,                    !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    5.615,                    !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    StairXnoHVAC:Zona1_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Sgl Clr 6mm - 1002,       !- Construction Name
    StairXnoHVAC:Zona1_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    2.86,                     !- Vertex 1 Xcoordinate
    6.375,                    !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    1.14,                     !- Vertex 2 Xcoordinate
    6.375,                    !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    1.14,                     !- Vertex 3 Xcoordinate
    6.375,                    !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    2.86,                     !- Vertex 4 Xcoordinate
    6.375,                    !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    StairXnoHVAC:Zona1_Wall_4_3_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Trp LoE (e2=e5=.1) Clr 3mm/13mm Arg - 1003,    !- Construction Name
    StairXnoHVAC:Zona1_Wall_4_3_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    6.135,                    !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    5.615,                    !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    5.615,                    !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    6.135,                    !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Blocco1:Zona3_Wall_5_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    Blocco1:Zona3_Wall_5_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    -1.662344536,             !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    -4.584336134,             !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    -4.584336134,             !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    -1.662344536,             !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Blocco1:Zona3_Wall_6_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    Blocco1:Zona3_Wall_6_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -7.66,                    !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    -5.34,                    !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    -5.34,                    !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    -7.66,                    !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Blocco1:Zona6_Wall_7_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    Blocco1:Zona6_Wall_7_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -3.46,                    !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    -0.54,                    !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    -0.54,                    !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    -3.46,                    !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Blocco1:Zona7_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    Blocco1:Zona7_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -2.14,                    !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    -3.86,                    !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    -3.86,                    !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    -2.14,                    !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Blocco1:Zona1_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    Blocco1:Zona1_Wall_4_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0.06,                     !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    -1.06,                    !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    -1.06,                    !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    0.06,                     !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Blocco1:Zona2_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    Blocco1:Zona2_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -5.34,                    !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    -7.66,                    !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    -7.66,                    !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    -5.34,                    !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Blocco1:Zona2_Wall_4_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    Blocco1:Zona2_Wall_4_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    4.73658067,               !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    3.02132268,               !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    3.02132268,               !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    4.73658067,               !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Blocco1:Zona4_Wall_3_0_0_0_0_0_Win,    !- Name
    Window,                   !- Surface Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 1001,    !- Construction Name
    Blocco1:Zona4_Wall_3_0_0,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    1,                        !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    1.741986546,              !- Vertex 1 Ycoordinate
    0.84,                     !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    0.019236134,              !- Vertex 2 Ycoordinate
    0.84,                     !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    0.019236134,              !- Vertex 3 Ycoordinate
    2.26,                     !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    1.741986546,              !- Vertex 4 Ycoordinate
    2.26;                     !- Vertex 4 Zcoordinate

WindowShadingControl,
    11001,                    !- Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    Summer (Northern Hemisphere),    !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    120,                      !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    StairXnoHVAC:Zona1_Wall_2_1_0_0_0_0_Win;    !- Fenestration Surface 1 Name

WindowShadingControl,
    21001,                    !- Name
    Blocco1:Zona3,            !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    Summer (Northern Hemisphere),    !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    120,                      !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    Blocco1:Zona3_Wall_5_0_0_0_0_0_Win,    !- Fenestration Surface 1 Name
    Blocco1:Zona3_Wall_6_0_0_0_0_0_Win;    !- Fenestration Surface 2 Name

WindowShadingControl,
    31001,                    !- Name
    Blocco1:Zona6,            !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    Summer (Northern Hemisphere),    !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    120,                      !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    Blocco1:Zona6_Wall_7_0_0_0_0_0_Win;    !- Fenestration Surface 1 Name

WindowShadingControl,
    41001,                    !- Name
    Blocco1:Zona7,            !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    Summer (Northern Hemisphere),    !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    120,                      !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    Blocco1:Zona7_Wall_3_0_0_0_0_0_Win;    !- Fenestration Surface 1 Name

WindowShadingControl,
    51001,                    !- Name
    Blocco1:Zona1,            !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    Summer (Northern Hemisphere),    !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    120,                      !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    Blocco1:Zona1_Wall_4_0_0_0_0_0_Win;    !- Fenestration Surface 1 Name

WindowShadingControl,
    61001,                    !- Name
    Blocco1:Zona2,            !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    Summer (Northern Hemisphere),    !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    120,                      !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    Blocco1:Zona2_Wall_3_0_0_0_0_0_Win,    !- Fenestration Surface 1 Name
    Blocco1:Zona2_Wall_4_0_0_0_0_0_Win;    !- Fenestration Surface 2 Name

WindowShadingControl,
    71001,                    !- Name
    Blocco1:Zona4,            !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Dbl LoE (e2=.1) Clr 6mm/13mm Arg - 2001,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    Summer (Northern Hemisphere),    !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    120,                      !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    Blocco1:Zona4_Wall_3_0_0_0_0_0_Win;    !- Fenestration Surface 1 Name

WindowShadingControl,
    11002,                    !- Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Sgl Clr 6mm - 2002,       !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    Summer (Northern Hemisphere),    !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    120,                      !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    StairXnoHVAC:Zona1_Wall_3_0_0_0_0_0_Win;    !- Fenestration Surface 1 Name

WindowShadingControl,
    11003,                    !- Name
    StairXnoHVAC:Zona1,       !- Zone Name
    ,                         !- Shading Control Sequence Number
    ExteriorBlind,            !- Shading Type
    Trp LoE (e2=e5=.1) Clr 3mm/13mm Arg - 2003,    !- Construction with Shading Name
    OnIfHighOutdoorAirTempAndHighHorizontalSolar,    !- Shading Control Type
    Summer (Northern Hemisphere),    !- Schedule Name
    24,                       !- Setpoint
    Yes,                      !- Shading Control Is Scheduled
    No,                       !- Glare Control Is Active
    ,                         !- Shading Device Material Name
    FixedSlatAngle,           !- Type of Slat Angle Control for Blinds
    ,                         !- Slat Angle Schedule Name
    120,                      !- Setpoint 2
    ,                         !- Daylighting Control Object Name
    Group,                    !- Multiple Surface Control Type
    StairXnoHVAC:Zona1_Wall_4_3_0_0_0_0_Win;    !- Fenestration Surface 1 Name

WindowProperty:FrameAndDivider,
    1,                        !- Name
    0.04,                     !- Frame Width
    0,                        !- Frame Outside Projection
    0,                        !- Frame Inside Projection
    9.5,                      !- Frame Conductance
    1,                        !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Frame Solar Absorptance
    0.5,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0.02,                     !- Divider Width
    1,                        !- Number of Horizontal Dividers
    1,                        !- Number of Vertical Dividers
    0,                        !- Divider Outside Projection
    0,                        !- Divider Inside Projection
    9.5,                      !- Divider Conductance
    1,                        !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Divider Solar Absorptance
    0.5,                      !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0.5,                      !- Outside Reveal Solar Absorptance
    0,                        !- Inside Sill Depth
    0.5,                      !- Inside Sill Solar Absorptance
    0.0,                      !- Inside Reveal Depth
    0.5;                      !- Inside Reveal Solar Absorptance

InternalMass,
    Blocco1:Zona1 Internal mass,    !- Name
    Massa interna di progetto,    !- Construction Name
    Blocco1:Zona1,            !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    10;                       !- Surface Area

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 1 (1),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    6.375,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    6.375,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 2 (2),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 3 (3),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    6.375,                    !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    6.375,                    !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 4 (4),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 5 (5),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 6 (6),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    6.375,                    !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    6.375,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 7 (7),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    6.375,                    !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    6.375,                    !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    6.375,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    6.375,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 8 (8),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    6.375,                    !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    6.375,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 9 (9),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 10 (10),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 11 (11),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 3 - Surface 12 (12),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 3,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    -8.5,                     !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    -8.5,                     !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    -8.5,                     !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -8.5,                     !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 1 - Surface 1 (13),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    -2.125,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    -2.125,                   !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 1 - Surface 2 (14),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 1 - Surface 3 (15),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    -2.125,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    -2.125,                   !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 1 - Surface 4 (16),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    -2.125,                   !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    -2.125,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 1 - Surface 5 (17),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    -2.125,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    -2.125,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 1 - Surface 6 (18),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    -2.125,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0.5,                      !- Vertex 2 Xcoordinate
    -2.125,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0.5,                      !- Vertex 3 Xcoordinate
    -2.125,                   !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    -2.125,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 1 - Surface 7 (19),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    3.5,                      !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    -2.125,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    -2.125,                   !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3.5,                      !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 1 - Surface 8 (20),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    5.375,                    !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3.5,                      !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    5.375,                    !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 1 - Surface 9 (21),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    8.5,                      !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    5.375,                    !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    5.375,                    !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    8.5,                      !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Edificio 1 - Blocco componente 1 - Surface 10 (22),    !- Name
    Transmittance schedule for Edificio 1 - Blocco componente 1,    !- Transmittance Schedule Name
    4,                        !- Number of Vertices
    0.5,                      !- Vertex 1 Xcoordinate
    -5.625,                   !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    8.5,                      !- Vertex 2 Xcoordinate
    -5.625,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    8.5,                      !- Vertex 3 Xcoordinate
    -5.625,                   !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0.5,                      !- Vertex 4 Xcoordinate
    -5.625,                   !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

PEOPLE,
    People Blocco1:Zona3,     !- Name
    Blocco1:Zona3,            !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0188,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 741,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 741,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,    !- Air Velocity Schedule Name
    Fanger,                   !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

PEOPLE,
    People Blocco1:Zona6,     !- Name
    Blocco1:Zona6,            !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0188,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 749,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 749,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,    !- Air Velocity Schedule Name
    Fanger,                   !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

PEOPLE,
    People Blocco1:Zona5,     !- Name
    Blocco1:Zona5,            !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0188,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 758,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 758,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,    !- Air Velocity Schedule Name
    Fanger,                   !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

PEOPLE,
    People Blocco1:Zona7,     !- Name
    Blocco1:Zona7,            !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0188,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 766,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 766,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,    !- Air Velocity Schedule Name
    Fanger,                   !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

PEOPLE,
    People Blocco1:Zona1,     !- Name
    Blocco1:Zona1,            !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0188,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 774,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 774,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,    !- Air Velocity Schedule Name
    Fanger,                   !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

PEOPLE,
    People Blocco1:Zona2,     !- Name
    Blocco1:Zona2,            !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0188,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 782,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 782,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,    !- Air Velocity Schedule Name
    Fanger,                   !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

PEOPLE,
    People Blocco1:Zona4,     !- Name
    Blocco1:Zona4,            !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_OCC,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.0188,                   !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 790,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 790,    !- Clothing Insulation Schedule Name
    Default Air Velocity for Comfort Calculations,    !- Air Velocity Schedule Name
    Fanger,                   !- Thermal Comfort Model 1 Type
    AdaptiveCEN15251;         !- Thermal Comfort Model 2 Type

Lights,
    Blocco1:Zona3 General lighting,    !- Name
    Blocco1:Zona3,            !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.0130716008277143,       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Blocco1:Zona3#GeneralLights;    !- EndUse Subcategory

Lights,
    Blocco1:Zona6 General lighting,    !- Name
    Blocco1:Zona6,            !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.0130716008277143,       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Blocco1:Zona6#GeneralLights;    !- EndUse Subcategory

Lights,
    Blocco1:Zona5 General lighting,    !- Name
    Blocco1:Zona5,            !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.0130716008277143,       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Blocco1:Zona5#GeneralLights;    !- EndUse Subcategory

Lights,
    Blocco1:Zona7 General lighting,    !- Name
    Blocco1:Zona7,            !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.0130716008277143,       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Blocco1:Zona7#GeneralLights;    !- EndUse Subcategory

Lights,
    Blocco1:Zona1 General lighting,    !- Name
    Blocco1:Zona1,            !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.0130716008277143,       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Blocco1:Zona1#GeneralLights;    !- EndUse Subcategory

Lights,
    Blocco1:Zona2 General lighting,    !- Name
    Blocco1:Zona2,            !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.0130716008277143,       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Blocco1:Zona2#GeneralLights;    !- EndUse Subcategory

Lights,
    Blocco1:Zona4 General lighting,    !- Name
    Blocco1:Zona4,            !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    2.0130716008277143,       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Blocco1:Zona4#GeneralLights;    !- EndUse Subcategory

OtherEquipment,
    Blocco1:Zona3 Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    Blocco1:Zona3,            !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    Blocco1:Zona6 Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    Blocco1:Zona6,            !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    Blocco1:Zona5 Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    Blocco1:Zona5,            !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    Blocco1:Zona7 Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    Blocco1:Zona7,            !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    Blocco1:Zona1 Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    Blocco1:Zona1,            !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    Blocco1:Zona2 Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    Blocco1:Zona2,            !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

OtherEquipment,
    Blocco1:Zona4 Miscellaneous gain,    !- Name
    Electricity,              !- Fuel Type
    Blocco1:Zona4,            !- Zone or ZoneList or Space or SpaceList Name
    _EN16798-1_RES_Appliances,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    3,                        !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    General;                  !- EndUse Subcategory

ZoneContaminantSourceAndSink:Generic:Constant,
    StairXnoHVAC:Zona1 Contaminant,    !- Name
    StairXnoHVAC:Zona1,       !- Zone Name
    1e-06,                    !- Design Generation Rate
    Off 24/7,                 !- Generation Schedule Name
    0,                        !- Design Removal Coefficient
    Off 24/7;                 !- Removal Schedule Name

ZoneContaminantSourceAndSink:Generic:Constant,
    Blocco1:Zona3 Contaminant,    !- Name
    Blocco1:Zona3,            !- Zone Name
    1e-06,                    !- Design Generation Rate
    _EN16798-1_RES_OCC,       !- Generation Schedule Name
    0,                        !- Design Removal Coefficient
    _EN16798-1_RES_OCC;       !- Removal Schedule Name

ZoneContaminantSourceAndSink:Generic:Constant,
    Blocco1:Zona6 Contaminant,    !- Name
    Blocco1:Zona6,            !- Zone Name
    1e-06,                    !- Design Generation Rate
    _EN16798-1_RES_OCC,       !- Generation Schedule Name
    0,                        !- Design Removal Coefficient
    _EN16798-1_RES_OCC;       !- Removal Schedule Name

ZoneContaminantSourceAndSink:Generic:Constant,
    Blocco1:Zona5 Contaminant,    !- Name
    Blocco1:Zona5,            !- Zone Name
    1e-06,                    !- Design Generation Rate
    _EN16798-1_RES_OCC,       !- Generation Schedule Name
    0,                        !- Design Removal Coefficient
    _EN16798-1_RES_OCC;       !- Removal Schedule Name

ZoneContaminantSourceAndSink:Generic:Constant,
    Blocco1:Zona7 Contaminant,    !- Name
    Blocco1:Zona7,            !- Zone Name
    1e-06,                    !- Design Generation Rate
    _EN16798-1_RES_OCC,       !- Generation Schedule Name
    0,                        !- Design Removal Coefficient
    _EN16798-1_RES_OCC;       !- Removal Schedule Name

ZoneContaminantSourceAndSink:Generic:Constant,
    Blocco1:Zona1 Contaminant,    !- Name
    Blocco1:Zona1,            !- Zone Name
    1e-06,                    !- Design Generation Rate
    _EN16798-1_RES_OCC,       !- Generation Schedule Name
    0,                        !- Design Removal Coefficient
    _EN16798-1_RES_OCC;       !- Removal Schedule Name

ZoneContaminantSourceAndSink:Generic:Constant,
    Blocco1:Zona2 Contaminant,    !- Name
    Blocco1:Zona2,            !- Zone Name
    1e-06,                    !- Design Generation Rate
    _EN16798-1_RES_OCC,       !- Generation Schedule Name
    0,                        !- Design Removal Coefficient
    _EN16798-1_RES_OCC;       !- Removal Schedule Name

ZoneContaminantSourceAndSink:Generic:Constant,
    Blocco1:Zona4 Contaminant,    !- Name
    Blocco1:Zona4,            !- Zone Name
    1e-06,                    !- Design Generation Rate
    _EN16798-1_RES_OCC,       !- Generation Schedule Name
    0,                        !- Design Removal Coefficient
    _EN16798-1_RES_OCC;       !- Removal Schedule Name

Daylighting:Controls,
    Blocco1:Zona3,            !- Name
    Blocco1:Zona3,            !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Blocco1:Zona3 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    Blocco1:Zona3 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    100;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    Blocco1:Zona6,            !- Name
    Blocco1:Zona6,            !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Blocco1:Zona6 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    Blocco1:Zona6 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    100;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    Blocco1:Zona5,            !- Name
    Blocco1:Zona5,            !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Blocco1:Zona5 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    Blocco1:Zona5 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    100;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    Blocco1:Zona7,            !- Name
    Blocco1:Zona7,            !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Blocco1:Zona7 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    Blocco1:Zona7 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    100;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    Blocco1:Zona1,            !- Name
    Blocco1:Zona1,            !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Blocco1:Zona1 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    Blocco1:Zona1 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    100;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    Blocco1:Zona2,            !- Name
    Blocco1:Zona2,            !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Blocco1:Zona2 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    Blocco1:Zona2 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    100;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    Blocco1:Zona4,            !- Name
    Blocco1:Zona4,            !- Zone or Space Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Blocco1:Zona4 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    Blocco1:Zona4 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Lights Controlled by Reference Point 1
    100;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:ReferencePoint,
    Blocco1:Zona3 Ref Point 1,    !- Name
    Blocco1:Zona3,            !- Zone or Space Name
    -6.5,                     !- XCoordinate of Reference Point
    -3.123,                   !- YCoordinate of Reference Point
    0.8;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Blocco1:Zona6 Ref Point 1,    !- Name
    Blocco1:Zona6,            !- Zone or Space Name
    -2,                       !- XCoordinate of Reference Point
    -2.125,                   !- YCoordinate of Reference Point
    0.8;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Blocco1:Zona5 Ref Point 1,    !- Name
    Blocco1:Zona5,            !- Zone or Space Name
    -5.25,                    !- XCoordinate of Reference Point
    0.878,                    !- YCoordinate of Reference Point
    0.8;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Blocco1:Zona7 Ref Point 1,    !- Name
    Blocco1:Zona7,            !- Zone or Space Name
    -3,                       !- XCoordinate of Reference Point
    3.375,                    !- YCoordinate of Reference Point
    0.8;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Blocco1:Zona1 Ref Point 1,    !- Name
    Blocco1:Zona1,            !- Zone or Space Name
    -0.5,                     !- XCoordinate of Reference Point
    3.375,                    !- YCoordinate of Reference Point
    0.8;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Blocco1:Zona2 Ref Point 1,    !- Name
    Blocco1:Zona2,            !- Zone or Space Name
    -6.5,                     !- XCoordinate of Reference Point
    3.877,                    !- YCoordinate of Reference Point
    0.8;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Blocco1:Zona4 Ref Point 1,    !- Name
    Blocco1:Zona4,            !- Zone or Space Name
    -7.25,                    !- XCoordinate of Reference Point
    0.88,                     !- YCoordinate of Reference Point
    0.8;                      !- ZCoordinate of Reference Point

OutputControl:IlluminanceMap:Style,
    Tab;                      !- Column Separator

ZoneInfiltration:DesignFlowRate,
    StairXnoHVAC:Zona1 Infiltration,    !- Name
    StairXnoHVAC:Zona1,       !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.014875,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Blocco1:Zona3 Infiltration,    !- Name
    Blocco1:Zona3,            !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.011674,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Blocco1:Zona6 Infiltration,    !- Name
    Blocco1:Zona6,            !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.020417,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Blocco1:Zona5 Infiltration,    !- Name
    Blocco1:Zona5,            !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.002625,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Blocco1:Zona7 Infiltration,    !- Name
    Blocco1:Zona7,            !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.007,                    !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Blocco1:Zona1 Infiltration,    !- Name
    Blocco1:Zona1,            !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.004667,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Blocco1:Zona2 Infiltration,    !- Name
    Blocco1:Zona2,            !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.006989,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Blocco1:Zona4 Infiltration,    !- Name
    Blocco1:Zona4,            !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.004379,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    Blocco1:Zona3 Nat Vent,    !- Name
    Blocco1:Zona3,            !- Zone or ZoneList Name
    Summer (Northern Hemisphere),    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0.083389,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    3.2485268748830776,       !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    18,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    2,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Blocco1:Zona6 Nat Vent,    !- Name
    Blocco1:Zona6,            !- Zone or ZoneList Name
    Summer (Northern Hemisphere),    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0.145833,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    3.2485268748830776,       !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    18,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    2,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Blocco1:Zona5 Nat Vent,    !- Name
    Blocco1:Zona5,            !- Zone or ZoneList Name
    Summer (Northern Hemisphere),    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0.018747,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    3.2485268748830776,       !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    18,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    2,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Blocco1:Zona7 Nat Vent,    !- Name
    Blocco1:Zona7,            !- Zone or ZoneList Name
    Summer (Northern Hemisphere),    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0.05,                     !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    3.2485268748830776,       !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    18,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    2,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Blocco1:Zona1 Nat Vent,    !- Name
    Blocco1:Zona1,            !- Zone or ZoneList Name
    Summer (Northern Hemisphere),    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0.033333,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    3.2485268748830776,       !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    18,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    2,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Blocco1:Zona2 Nat Vent,    !- Name
    Blocco1:Zona2,            !- Zone or ZoneList Name
    Summer (Northern Hemisphere),    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0.04992,                  !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    3.2485268748830776,       !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    18,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    2,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Blocco1:Zona4 Nat Vent,    !- Name
    Blocco1:Zona4,            !- Zone or ZoneList Name
    Summer (Northern Hemisphere),    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    0.031277,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    3.2485268748830776,       !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    18,                       !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    100,                      !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    2,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    100,                      !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

DesignSpecification:OutdoorAir,
    Blocco1:Zona3,            !- Name
    Sum,                      !- Outdoor Air Method
    1.027132e-02,             !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    _EN16798-1_RES_OCC;       !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Blocco1:Zona6,            !- Name
    Sum,                      !- Outdoor Air Method
    1.027132e-02,             !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    _EN16798-1_RES_OCC;       !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Blocco1:Zona5,            !- Name
    Sum,                      !- Outdoor Air Method
    1.027132e-02,             !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    _EN16798-1_RES_OCC;       !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Blocco1:Zona7,            !- Name
    Sum,                      !- Outdoor Air Method
    1.027132e-02,             !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    _EN16798-1_RES_OCC;       !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Blocco1:Zona1,            !- Name
    Sum,                      !- Outdoor Air Method
    1.027132e-02,             !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    _EN16798-1_RES_OCC;       !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Blocco1:Zona2,            !- Name
    Sum,                      !- Outdoor Air Method
    1.027132e-02,             !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    _EN16798-1_RES_OCC;       !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Blocco1:Zona4,            !- Name
    Sum,                      !- Outdoor Air Method
    1.027132e-02,             !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    _EN16798-1_RES_OCC;       !- Outdoor Air Schedule Name

DesignSpecification:ZoneAirDistribution,
    Blocco1:Zona3,            !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Blocco1:Zona6,            !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Blocco1:Zona5,            !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Blocco1:Zona7,            !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Blocco1:Zona1,            !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Blocco1:Zona2,            !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Blocco1:Zona4,            !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15,                     !- Cooling Sizing Factor
    6;                        !- Timesteps in Averaging Window

Sizing:Zone,
    Blocco1:Zona3,            !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Blocco1:Zona3,            !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Blocco1:Zona3,            !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Blocco1:Zona6,            !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Blocco1:Zona6,            !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Blocco1:Zona6,            !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Blocco1:Zona5,            !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Blocco1:Zona5,            !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Blocco1:Zona5,            !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Blocco1:Zona7,            !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Blocco1:Zona7,            !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Blocco1:Zona7,            !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Blocco1:Zona1,            !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Blocco1:Zona1,            !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Blocco1:Zona1,            !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Blocco1:Zona2,            !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Blocco1:Zona2,            !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Blocco1:Zona2,            !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Blocco1:Zona4,            !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Blocco1:Zona4,            !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Blocco1:Zona4,            !- Design Specification Zone Air Distribution Object Name
    ,                         !- Account for Dedicated Outdoor Air System
    ,                         !- Dedicated Outdoor Air System Control Strategy
    ,                         !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    ;                         !- Dedicated Outdoor Air High Setpoint Temperature for Design

ZoneControl:Thermostat,
    Blocco1:Zona3 Thermostat,    !- Name
    Blocco1:Zona3,            !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Blocco1:Zona3;    !- Control 1 Name

ZoneControl:Thermostat,
    Blocco1:Zona6 Thermostat,    !- Name
    Blocco1:Zona6,            !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Blocco1:Zona6;    !- Control 1 Name

ZoneControl:Thermostat,
    Blocco1:Zona5 Thermostat,    !- Name
    Blocco1:Zona5,            !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Blocco1:Zona5;    !- Control 1 Name

ZoneControl:Thermostat,
    Blocco1:Zona7 Thermostat,    !- Name
    Blocco1:Zona7,            !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Blocco1:Zona7;    !- Control 1 Name

ZoneControl:Thermostat,
    Blocco1:Zona1 Thermostat,    !- Name
    Blocco1:Zona1,            !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Blocco1:Zona1;    !- Control 1 Name

ZoneControl:Thermostat,
    Blocco1:Zona2 Thermostat,    !- Name
    Blocco1:Zona2,            !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Blocco1:Zona2;    !- Control 1 Name

ZoneControl:Thermostat,
    Blocco1:Zona4 Thermostat,    !- Name
    Blocco1:Zona4,            !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Blocco1:Zona4;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Blocco1:Zona3,    !- Name
    Blocco1:Zona3 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Blocco1:Zona3 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Blocco1:Zona6,    !- Name
    Blocco1:Zona6 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Blocco1:Zona6 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Blocco1:Zona5,    !- Name
    Blocco1:Zona5 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Blocco1:Zona5 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Blocco1:Zona7,    !- Name
    Blocco1:Zona7 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Blocco1:Zona7 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Blocco1:Zona1,    !- Name
    Blocco1:Zona1 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Blocco1:Zona1 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Blocco1:Zona2,    !- Name
    Blocco1:Zona2 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Blocco1:Zona2 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Blocco1:Zona4,    !- Name
    Blocco1:Zona4 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Blocco1:Zona4 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
    Blocco1:Zona3 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Blocco1:Zona3 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Blocco1:Zona3 Heating Availability Sch,    !- Heating Availability Schedule Name
    Blocco1:Zona3 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Blocco1:Zona3,            !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Blocco1:Zona6 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Blocco1:Zona6 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Blocco1:Zona6 Heating Availability Sch,    !- Heating Availability Schedule Name
    Blocco1:Zona6 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Blocco1:Zona6,            !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Blocco1:Zona5 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Blocco1:Zona5 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Blocco1:Zona5 Heating Availability Sch,    !- Heating Availability Schedule Name
    Blocco1:Zona5 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Blocco1:Zona5,            !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Blocco1:Zona7 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Blocco1:Zona7 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Blocco1:Zona7 Heating Availability Sch,    !- Heating Availability Schedule Name
    Blocco1:Zona7 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Blocco1:Zona7,            !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Blocco1:Zona1 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Blocco1:Zona1 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Blocco1:Zona1 Heating Availability Sch,    !- Heating Availability Schedule Name
    Blocco1:Zona1 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Blocco1:Zona1,            !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Blocco1:Zona2 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Blocco1:Zona2 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Blocco1:Zona2 Heating Availability Sch,    !- Heating Availability Schedule Name
    Blocco1:Zona2 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Blocco1:Zona2,            !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Blocco1:Zona4 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Blocco1:Zona4 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Blocco1:Zona4 Heating Availability Sch,    !- Heating Availability Schedule Name
    Blocco1:Zona4 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Blocco1:Zona4,            !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentList,
    Blocco1:Zona3 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Blocco1:Zona3 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Blocco1:Zona6 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Blocco1:Zona6 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Blocco1:Zona5 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Blocco1:Zona5 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Blocco1:Zona7 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Blocco1:Zona7 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Blocco1:Zona1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Blocco1:Zona1 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Blocco1:Zona2 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Blocco1:Zona2 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Blocco1:Zona4 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Blocco1:Zona4 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    On 24/7,                  !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    On 24/7;                  !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    Blocco1:Zona3,            !- Zone Name
    Blocco1:Zona3 Equipment,    !- Zone Conditioning Equipment List Name
    Blocco1:Zona3 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Blocco1:Zona3 Zone,    !- Zone Air Node Name
    Node Blocco1:Zona3 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Blocco1:Zona6,            !- Zone Name
    Blocco1:Zona6 Equipment,    !- Zone Conditioning Equipment List Name
    Blocco1:Zona6 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Blocco1:Zona6 Zone,    !- Zone Air Node Name
    Node Blocco1:Zona6 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Blocco1:Zona5,            !- Zone Name
    Blocco1:Zona5 Equipment,    !- Zone Conditioning Equipment List Name
    Blocco1:Zona5 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Blocco1:Zona5 Zone,    !- Zone Air Node Name
    Node Blocco1:Zona5 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Blocco1:Zona7,            !- Zone Name
    Blocco1:Zona7 Equipment,    !- Zone Conditioning Equipment List Name
    Blocco1:Zona7 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Blocco1:Zona7 Zone,    !- Zone Air Node Name
    Node Blocco1:Zona7 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Blocco1:Zona1,            !- Zone Name
    Blocco1:Zona1 Equipment,    !- Zone Conditioning Equipment List Name
    Blocco1:Zona1 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Blocco1:Zona1 Zone,    !- Zone Air Node Name
    Node Blocco1:Zona1 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Blocco1:Zona2,            !- Zone Name
    Blocco1:Zona2 Equipment,    !- Zone Conditioning Equipment List Name
    Blocco1:Zona2 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Blocco1:Zona2 Zone,    !- Zone Air Node Name
    Node Blocco1:Zona2 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Blocco1:Zona4,            !- Zone Name
    Blocco1:Zona4 Equipment,    !- Zone Conditioning Equipment List Name
    Blocco1:Zona4 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Blocco1:Zona4 Zone,    !- Zone Air Node Name
    Node Blocco1:Zona4 Out;    !- Zone Return Air Node or NodeList Name

NodeList,
    Blocco1:Zona3 Inlets,     !- Name
    Node Blocco1:Zona3 In;    !- Node 1 Name

NodeList,
    Blocco1:Zona6 Inlets,     !- Name
    Node Blocco1:Zona6 In;    !- Node 1 Name

NodeList,
    Blocco1:Zona5 Inlets,     !- Name
    Node Blocco1:Zona5 In;    !- Node 1 Name

NodeList,
    Blocco1:Zona7 Inlets,     !- Name
    Node Blocco1:Zona7 In;    !- Node 1 Name

NodeList,
    Blocco1:Zona1 Inlets,     !- Name
    Node Blocco1:Zona1 In;    !- Node 1 Name

NodeList,
    Blocco1:Zona2 Inlets,     !- Name
    Node Blocco1:Zona2 In;    !- Node 1 Name

NodeList,
    Blocco1:Zona4 Inlets,     !- Name
    Node Blocco1:Zona4 In;    !- Node 1 Name

WaterUse:Equipment,
    DHW Blocco1:Zona3,        !- Name
    DHW Blocco1:Zona3,        !- EndUse Subcategory
    1.924356e-07,             !- Peak Flow Rate
    _EN16798-1_RES_OCC,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Blocco1:Zona3,    !- Target Temperature Schedule Name
    DHW Supply Temperature Blocco1:Zona3,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Blocco1:Zona3,    !- Cold Water Supply Temperature Schedule Name
    Blocco1:Zona3,            !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW Blocco1:Zona6,        !- Name
    DHW Blocco1:Zona6,        !- EndUse Subcategory
    3.365385e-07,             !- Peak Flow Rate
    _EN16798-1_RES_OCC,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Blocco1:Zona6,    !- Target Temperature Schedule Name
    DHW Supply Temperature Blocco1:Zona6,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Blocco1:Zona6,    !- Cold Water Supply Temperature Schedule Name
    Blocco1:Zona6,            !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW Blocco1:Zona5,        !- Name
    DHW Blocco1:Zona5,        !- EndUse Subcategory
    4.32625e-08,              !- Peak Flow Rate
    _EN16798-1_RES_OCC,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Blocco1:Zona5,    !- Target Temperature Schedule Name
    DHW Supply Temperature Blocco1:Zona5,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Blocco1:Zona5,    !- Cold Water Supply Temperature Schedule Name
    Blocco1:Zona5,            !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW Blocco1:Zona7,        !- Name
    DHW Blocco1:Zona7,        !- EndUse Subcategory
    1.153846e-07,             !- Peak Flow Rate
    _EN16798-1_RES_OCC,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Blocco1:Zona7,    !- Target Temperature Schedule Name
    DHW Supply Temperature Blocco1:Zona7,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Blocco1:Zona7,    !- Cold Water Supply Temperature Schedule Name
    Blocco1:Zona7,            !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW Blocco1:Zona1,        !- Name
    DHW Blocco1:Zona1,        !- EndUse Subcategory
    7.692308e-08,             !- Peak Flow Rate
    _EN16798-1_RES_OCC,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Blocco1:Zona1,    !- Target Temperature Schedule Name
    DHW Supply Temperature Blocco1:Zona1,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Blocco1:Zona1,    !- Cold Water Supply Temperature Schedule Name
    Blocco1:Zona1,            !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW Blocco1:Zona2,        !- Name
    DHW Blocco1:Zona2,        !- EndUse Subcategory
    1.152010e-07,             !- Peak Flow Rate
    _EN16798-1_RES_OCC,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Blocco1:Zona2,    !- Target Temperature Schedule Name
    DHW Supply Temperature Blocco1:Zona2,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Blocco1:Zona2,    !- Cold Water Supply Temperature Schedule Name
    Blocco1:Zona2,            !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW Blocco1:Zona4,        !- Name
    DHW Blocco1:Zona4,        !- EndUse Subcategory
    7.217885e-08,             !- Peak Flow Rate
    _EN16798-1_RES_OCC,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Blocco1:Zona4,    !- Target Temperature Schedule Name
    DHW Supply Temperature Blocco1:Zona4,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Blocco1:Zona4,    !- Cold Water Supply Temperature Schedule Name
    Blocco1:Zona4,            !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,    !- Report 1 Name
    DemandEndUseComponentsSummary,    !- Report 2 Name
    SensibleHeatGainSummary,    !- Report 3 Name
    InputVerificationandResultsSummary,    !- Report 4 Name
    AdaptiveComfortSummary,    !- Report 5 Name
    Standard62.1Summary,      !- Report 6 Name
    ClimaticDataSummary,      !- Report 7 Name
    EquipmentSummary,         !- Report 8 Name
    EnvelopeSummary,          !- Report 9 Name
    LightingSummary,          !- Report 10 Name
    HVACSizingSummary,        !- Report 11 Name
    SystemSummary,            !- Report 12 Name
    ComponentSizingSummary,    !- Report 13 Name
    OutdoorAirSummary,        !- Report 14 Name
    ObjectCountSummary,       !- Report 15 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,    !- Report 16 Name
    PeakEnergyEndUseOtherFuelsMonthly;    !- Report 17 Name

OutputControl:Table:Style,
    TabAndHTML,               !- Column Separator
    JtoKWH;                   !- Unit Conversion

OutputControl:ReportingTolerances,
    1.11,                     !- Tolerance for Time Heating Setpoint Not Met
    1.11;                     !- Tolerance for Time Cooling Setpoint Not Met

Output:Variable,
    *,                        !- Key Value
    Zone Thermal Comfort Fanger Model PMV,    !- Variable Name
    timestep,                 !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Thermal Comfort Fanger Model PPD,    !- Variable Name
    timestep,                 !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Thermal Comfort Mean Radiant Temperature,    !- Variable Name
    timestep,                 !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Thermal Comfort Operative Temperature,    !- Variable Name
    timestep,                 !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status,    !- Variable Name
    timestep,                 !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status,    !- Variable Name
    timestep,                 !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status,    !- Variable Name
    timestep,                 !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature,    !- Variable Name
    timestep,                 !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Thermal Comfort CEN 15251 Adaptive Model Temperature,    !- Variable Name
    timestep,                 !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    timestep,                 !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    timestep,                 !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Operative Temperature,    !- Variable Name
    timestep,                 !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    timestep,                 !- Reporting Frequency
    On;                       !- Schedule Name

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Total Internal Latent Gain Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Sensible Cooling Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Cooling Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Cooling Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Fan Electricity Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Fan Electricity Rate,     !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Produced Electricity Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Radiant HVAC Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Latent Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Standard Density Volume Flow Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Mechanical Ventilation Standard Density Volume Flow Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment Total Heating Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment Lost Heat Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment Electricity Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Other Equipment NaturalGas Rate,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Lights Electric Power,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air Generic Air Contaminant Concentration,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air CO2 Concentration,    !- Variable Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    NATURALGAS:Facility,      !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#StairXnoHVAC:Zona1#07:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Blocco1:Zona3#07:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Blocco1:Zona3#GeneralLights*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Blocco1:Zona6#07:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Blocco1:Zona6#GeneralLights*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Blocco1:Zona5#07:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Blocco1:Zona5#GeneralLights*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Blocco1:Zona7#07:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Blocco1:Zona7#GeneralLights*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Blocco1:Zona1#07:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Blocco1:Zona1#GeneralLights*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Blocco1:Zona2#07:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Blocco1:Zona2#GeneralLights*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Blocco1:Zona4#07:InteriorEquipment*,    !- Key Name
    timestep;                 !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Blocco1:Zona4#GeneralLights*,    !- Key Name
    timestep;                 !- Reporting Frequency

OUTPUT:METER,
    DistrictHeating:Facility,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    DistrictCooling:Facility,    !- Key Name
    Hourly;                   !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Timestep;                 !- Reporting Frequency

EnvironmentalImpactFactors,
    0.3,                      !- District Heating Efficiency
    3.0,                      !- District Cooling COP
    0.25,                     !- Steam Conversion Efficiency
    80.7272,                  !- Total Carbon Equivalent Emission Factor From N2O
    6.2727,                   !- Total Carbon Equivalent Emission Factor From CH4
    0.2727;                   !- Total Carbon Equivalent Emission Factor From CO2

Output:Diagnostics,
    DisplayAdvancedReportVariables;    !- Key 1! Minimal configuration to generate MDD, RDD, and EDD files

! Output:VariableDictionary for RDD file
Output:VariableDictionary,
    Regular;                  !- Key Field

! Output:Constructions for MDD file
Output:Constructions,
    Constructions;            !- Details Type 1

! Simple EMS configuration for EDD file
Output:EnergyManagementSystem,
    Verbose,                  !- Actuator Availability Dictionary Reporting
    Verbose,                  !- Internal Variable Availability Dictionary Reporting
    Verbose;                  !- EMS Runtime Language Debug Output Level

! Simple EMS sensor that doesn't require specific zone references
EnergyManagementSystem:Sensor,
    OutdoorTemp,              !- Name
    Environment,              !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

! Simple EMS program that doesn't modify anything
EnergyManagementSystem:Program,
    DummyProgram,             !- Name
    SET TestVar = OutdoorTemp; !- Program Line 1

! Program calling manager
EnergyManagementSystem:ProgramCallingManager,
    DummyManager,             !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    DummyProgram;             !- Program Name 1

! Global variable for the program to use
EnergyManagementSystem:GlobalVariable,
    TestVar;                  !- Name
